<!DOCTYPE html>
<html lang="th">
<head>
<meta charset="UTF-8">
<title>ข้อสอบ High Voltage Engineering</title>
<style>
  body{font-family:'Tahoma','Segoe UI',sans-serif;background:#f0f2f5;margin:0;padding:0;color:#222;}
  header{background:#1a3c6e;color:#fff;padding:16px 20px;text-align:center;}
  header h1{margin:0;font-size:22px;}
  .container{max-width:900px;margin:20px auto;padding:0 15px;}
  .tabs{display:flex;flex-wrap:wrap;gap:8px;margin-bottom:20px;justify-content:center;}
  .tabs button{padding:10px 14px;border:none;border-radius:6px;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.2);cursor:pointer;font-size:14px;}
  .tabs button:hover{background:#e2e8f0;}
  .tabs button.active{background:#1a3c6e;color:#fff;}
  .tabs button.special{background:#ffedd5;}
  .tabs button.special.active{background:#c2410c;color:#fff;}
  #quizArea{background:#fff;border-radius:10px;padding:20px;box-shadow:0 1px 4px rgba(0,0,0,.15);}
  .qBlock{border-bottom:1px solid #ddd;padding:16px 0;}
  .qBlock:last-child{border-bottom:none;}
  .qNum{font-weight:bold;color:#1a3c6e;margin-bottom:6px;}
  .qText{margin-bottom:10px;white-space:pre-wrap;}
  .qImg{max-width:100%;display:block;margin:8px 0;border:1px solid #ddd;border-radius:4px;}
  .choice{display:block;width:100%;text-align:left;padding:10px 12px;margin:6px 0;border:1px solid #ccc;border-radius:6px;background:#fafafa;cursor:pointer;font-size:14px;}
  .choice:hover{background:#eef2f7;}
  .choice.correct{background:#c6f6d5!important;border-color:#38a169!important;font-weight:bold;}
  .choice.wrong{background:#fed7d7!important;border-color:#e53e3e!important;}
  .choiceImg{max-width:250px;display:block;margin-top:4px;border:1px solid #ccc;border-radius:4px;}
  .choice.disabled{cursor:default;}
  #scoreBar{position:sticky;top:0;background:#1a3c6e;color:#fff;padding:10px 15px;border-radius:8px;margin-bottom:15px;display:flex;justify-content:space-between;align-items:center;font-size:15px;}
  #scoreBar button{padding:8px 14px;border:none;border-radius:6px;background:#38a169;color:#fff;cursor:pointer;font-size:14px;}
  #finalResult{text-align:center;font-size:20px;font-weight:bold;padding:20px;color:#1a3c6e;}
  .sectionTitle{text-align:center;color:#555;margin-bottom:15px;font-size:14px;}
</style>
</head>
<body>
<header><h1>ระบบทำข้อสอบ ไฟฟ้าแรงสูง (High Voltage Engineering)</h1></header>
<div class="container">
  <div class="tabs" id="tabs"></div>
  <div id="scoreBar" style="display:none;">
    <span id="scoreText">คะแนน: 0/0</span>
    <button onclick="submitAll()">ส่งคำตอบทั้งหมด / ดูคะแนนรวม</button>
  </div>
  <div id="finalResult" style="display:none;"></div>
  <div id="quizArea"></div>
</div>

<script>
/* ================== DATA ================== */
/* Each entry: [questionText, [choice1,choice2,choice3,choice4], correctIndex(0-based)] */
const RAW = {};

/* ---------- SECTION 1 : 62 Generation and uses of high voltage (1-89) ---------- */
RAW[1]=["เป็นที่ทราบดีว่าไฟฟ้าแรงสูงมีอันตรายมากยิ่งกว่าไฟฟ้าแรงต่ำ แต่ทำไมการไฟฟ้าจึงต้องใช้ไฟฟ้าแรงสูงในการส่งจ่ายพลังงานไฟฟ้า",["เพื่อลดกำลังไฟฟ้าสูญเสียเนื่องจากความต้านทาน I²R ในสายตัวนำส่งจ่าย","เพื่อลดกำลังไฟฟ้าสูญเสียไดอิเล็กตริกในระบบส่งจ่าย","เพื่อป้องกันผลของฟ้าผ่าได้ง่าย เพราะมีค่า BIL สูงขึ้น","เพื่อลดค่าเสิร์จอิมพีแดนซ์ ช่วยให้ส่งกำลังไฟฟ้าธรรมชาติได้สูงขึ้น"],0];
RAW[2]=["การส่งจ่ายไฟฟ้าแรงสูงมีการใช้ระบบแรงดันหลายระดับ การเลือกระดับแรงดันจะพิจารณาจาก",["หม้อแปลงไฟฟ้ากำลังมีขนาดแรงดันป้อนเข้าและจ่ายออกต่างๆกัน","ขึ้นอยู่กับระยะทางและขนาดกำลังไฟฟ้าที่ส่งจ่าย","ขึ้นอยู่กับความหนาแน่นของฟ้าผ่าที่เกิดขึ้นในแถบนั้น","ขึ้นอยู่กับการใช้ตัวนำสายเดี่ยวหรือสายควบต่อเฟส"],1];
RAW[3]=["ในระบบส่งจ่ายแรงสูงแบบขึงอากาศ มีค่าเสิร์จอิมพีแดนซ์ Zw หลายค่าตั้งแต่ 200Ω ถึง 600Ω เพราะว่า",["สายส่งตัวนำมีค่าความต้านทานไม่เท่ากัน","ขึ้นอยู่กับขนาดกระแสเสิร์จทรานเซียนต์ที่ไหลผ่าน","ขึ้นอยู่กับค่า L และค่า C ของสายส่ง","ขึ้นอยู่กับความยาวของสายส่งจ่าย"],2];
RAW[4]=["ในการส่งกำลังไฟฟ้าระบบส่งจ่ายไฟฟ้าแรงสูง การแปลงแรงดันให้สูงขึ้นหรือลดลงทำได้อย่างไร",["ใช้หม้อแปลงไฟฟ้ากำลัง","ใช้หม้อแปลงแรงดัน (voltage transformer)","ใช้เครื่องกำเนิดไฟฟ้า","ใช้วงจรรีโซแนนซ์"],0];
RAW[5]=["การใช้งานหม้อแปลงทดสอบ เพื่อให้อายุการใช้งานยาวนาน ควรปฏิบัติอย่างไร",["ใช้งานทดสอบที่ไม่เกิดเบรกดาวน์หรือวาบไฟตามผิวรัสดุทดสอบ","ใช้งานที่แรงดันและกระแสไม่เกิน 85% ของพิกัด","ใช้งานทดสอบที่โหลดกินกระแสประจุเท่านั้น","ไม่ทดสอบลูกถ้วยฉนวนเปรอะเปื้อน"],1];
RAW[6]=["ในโรงงานผลิตเคเบิลแรงสูงขนาดใหญ่ การทดสอบประจำเคเบิลชนิดความคงทนต่อแรงดันกระแสสลับความถี่ต่ำ นิยมใช้แรงดันทดสอบสูงที่ได้จาก",["หม้อแปลงทดสอบ เพราะใช้กำลังไฟฟ้าทดสอบน้อย","หม้อแปลงไฟฟ้ากำลัง เพราะมีกำลังไฟฟ้าสูง","วงจรรีโซแนนซ์ เพราะใช้กำลังไฟฟ้าจ่ายให้กับวงจรทดสอบมีค่าต่ำเท่ากับกำลังไฟฟ้าสูญเสียในวงจรทดสอบ","เครื่องกำเนิดไฟฟ้าขับด้วยมอเตอร์ เพราะปรับความถี่ได้ง่าย"],2];
RAW[7]=["การก่อสร้างสถานีไฟฟ้าย่อย GIS มีค่าใช้จ่ายสูงกว่า AIS หลายเท่า แต่บางกรณีจำเป็นต้องใช้ GIS เนื่องจาก",["เป็นย่านชุมชนหนาแน่น พื้นที่จำกัด และต้องการกำลังไฟฟ้าปริมาณมาก","เป็นย่านที่มีฟ้าผ่าหนาแน่น","เป็นย่านที่มีมลภาวะสูง","คำตอบ 1 และ 3 ถูกต้อง"],3];
RAW[8]=["เปรียบเทียบการส่งจ่ายกำลังไฟฟ้าด้วยสายขึงอากาศ (OL) กับเคเบิลใต้ดิน มีข้อดีข้อเสียต่างกันอย่างไร",["OL ประหยัดกว่าแต่ต้องใช้ที่ว่างมากกว่า มีผลกระทบต่อสภาพแวดล้อม","OL มีโอกาสถูกฟ้าผ่าได้ มีผลกระทบจากความเปรอะเปื้อน","เคเบิลใต้ดินเดินในทะเลได้ ไม่มีผลกระทบจากสภาพแวดล้อม ปลอดภัยสูง","ถูกทุกข้อ"],3];
RAW[9]=["การส่งจ่ายไฟฟ้ากำลังด้วยระบบกระแสตรงมีข้อดีกว่าระบบกระแสสลับ คือ",["สายส่ง DC ไม่มีโคโรนารบกวนสื่อสาร และไม่มีกำลังสูญเสียจากความต้านทาน","สายส่ง DC ไม่มีกำลังไฟฟ้าสูญเสียไดอิเล็กตริก","สายส่งระยะไกลแบบ DC ไม่ต้องใช้รีแอกเตอร์ชดเชยแฟกเตอร์กำลัง โดยเฉพาะเคเบิลทะเล","การใช้ระบบ DC ปรับระดับแรงดันได้ง่ายโดยใช้ตัวต้านทานแบ่งแรงดัน"],2];
RAW[10]=["การสร้างแรงดันสูงกระแสตรงจาก AC ด้วยวงจรเร็กติฟายเออร์ ต้องการลดแฟกเตอร์ระลอกให้น้อยลง อาจทำได้โดย",["ลดความถี่ให้น้อยลง","เพิ่มกระแสโหลด DC ให้สูงขึ้น","เพิ่มค่าตัวเก็บประจุกรองให้สูงขึ้น","คำตอบ 1 และ 3 ถูกต้อง"],2];
RAW[11]=["หม้อแปลงทดสอบมีขนาดแรงดันกระแสพอดีทดสอบหม้อแปลงกระแส (CT) 115kV 50Hz มีความจุ 600pF จะนำไปทดสอบเคเบิล 115kV ยาว 10 เมตร ความจุ 200pF/m ได้หรือไม่",["ได้ เพราะแรงดันระบบเท่ากัน","ได้ เพราะความจุของเคเบิลน้อยกว่า","ไม่ได้ เพราะแรงดันทดสอบและกระแสสูงกว่า","ไม่ได้ เพราะความจุของเคเบิลสูงกว่า จะกินกระแสเกินพิกัด"],3];
RAW[12]=["หม้อแปลงทดสอบพิกัดแรงดัน 500kV กระแสพิกัดด้านแรงสูง In=0.5A แรงดันลัดวงจร εsc=10% จงหา Isc และ Ssc",["Isc=1.0A, Ssc=500kVA","Isc=2.5A, Ssc=1250kVA","Isc=5.0A, Ssc=2500kVA","Isc=10.0A, Ssc=5000kVA"],2];
RAW[13]=["แรงดันอิมพัลส์รูปคลื่นฟ้าผ่ามาตรฐานที่สร้างได้ T1=0.95μs, T2=65μs ได้มาตรฐานหรือไม่ ถ้าไม่ได้จะแก้ไขอย่างไร",["T1 ได้มาตรฐานแต่ T2 ไม่ได้ ต้องลดความต้านทานปรับหางคลื่น Re ให้น้อยลง","T1 สั้นเกินไปต้องเพิ่มความต้านทานปรับหน้าคลื่น Rd หรือเพิ่ม Cb ส่วน T2 ยาวเกินไปต้องลดความต้านทานปรับหางคลื่น Re ให้น้อยลง","ต้านทานหางคลื่น Re ให้น้อยลง","แรงดันอิมพัลส์ที่สร้างได้ตามเกณฑ์มาตรฐานกำหนด"],0];
RAW[14]=["เครื่องกำเนิดแรงดันอิมพัลส์ปรับรูปคลื่นมาตรฐาน 1.2/50μs แล้ว ถ้าต่อออกนอกอาคารผ่านปลอกฉนวนตัวนำ (bushing) มีความจุ 400pF รูปคลื่นจะเปลี่ยนหรือไม่",["ไม่เปลี่ยนแปลง เพราะปลอกฉนวนทนแรงดันได้","เปลี่ยนแปลง หน้าคลื่นคงเดิมแต่หางคลื่นยาวขึ้น","เปลี่ยนแปลง หน้าคลื่นยาวขึ้นแต่หางคลื่นอาจยาวขึ้นเล็กน้อย","เปลี่ยนแปลง หน้าคลื่นและหางคลื่นสั้นลงทั้งคู่"],2];
RAW[15]=["วัสดุทดสอบ C=3000pF ทดสอบที่ 1000kV 50Hz ต้องใช้หม้อแปลงทดสอบกำลังอย่างน้อย 1000kVA ถ้านำหม้อแปลงนี้ทดสอบที่ 100kV จะทดสอบวัสดุที่ใช้กำลังไฟฟ้าได้อย่างมากเท่าไร",["100kVA","1000kVA","500kVA","50kVA"],0];
RAW[16]=["เครื่องกำเนิดแรงดันอิมพัลส์ 10 ขั้น 1000kV ตัวเก็บประจุแต่ละขั้น 0.5μF 100kV จะทดสอบ BIL เคเบิล 115kV ที่ค่าเก็บประจุรวม 5000pF ได้หรือไม่",["ไม่ได้เพราะ kJ ของเครื่อง < kJ ของเคเบิล","ไม่ได้เพราะค่าตัวเก็บประจุของเครื่องมากกว่าของเคเบิล","ได้ เพราะค่าตัวเก็บประจุเครื่องมากกว่าเคเบิลไม่น้อยกว่า 10 เท่าและมีพลังงานเพียงพอ","ไม่ได้เพราะแรงดันตัวเก็บประจุเครื่อง 100kV < 115kV ของเคเบิล"],2];
RAW[17]=["ไฟฟ้าแรงสูงตามมาตรฐาน IEC Publ. No.60 หมายถึงไฟฟ้าที่มีแรงดันตั้งแต่กี่โวลต์ขึ้นไป",["380 โวลต์","800 โวลต์","1000 โวลต์","4000 โวลต์"],2];
RAW[18]=["โดยทั่วไปการทดสอบทางไฟฟ้าแรงสูงแบ่งออกเป็น 2 ประเภทตามข้อใด",["การทดสอบกับแรงดันต่ำและแรงดันสูง","การทดสอบกับแรงดันทรานเซียนต์ (transient overvoltage) และแรงดันกระแสสลับ","การทดสอบความทนทาน (endurance test)และการทดสอบความคงทนอยู่ได้ต่อแรงดัน (widthstand voltage test)","การทดสอบแบบไม่ทำลาย (non-destructive test) และการทดสอบแบบทำลาย (destructive test)"],3];
RAW[19]=["หม้อแปลงทดสอบออกแบบสำหรับทดสอบประจำลูกถ้วยฉนวน จะนำไปทดสอบประจำสายเคเบิลแรงสูง ที่แรงดันเดียวกันได้หรือไม่",["ได้ เนื่องจากแรงดันของระบบเท่ากัน","ได้ เนื่องจากกระแสที่ใช้ทดสอบเท่ากัน","ไม่ได้ เนื่องจากกระแสทดสอบลูกถ้วยมีค่าน้อยกว่าเมื่อเทียบกับเคเบิล ที่แรงดันเดียวกัน","ไม่ได้ เนื่องจากกระแสทดสอบเคเบิลมีค่าน้อยกว่าเมื่อเทียบกับลูกถ้วย ที่แรงดันเดียวกัน"],2];
RAW[20]=["เคเบิลทดสอบมีค่าเก็บประจุขึ้นอยู่กับความยาว การทดสอบด้วยวงจรรีโซแนนซ์จะปรับวงจรอย่างไรเพื่อให้เกิดรีโซแนนซ์",["ปรับค่ากระแสของหม้อแปลงทดสอบ","ปรับค่าความเหนี่ยวนำของรีแอกเตอร์แรงสูง","ปรับค่าช่องแกปแกนเหล็กของรีแอกเตอร์","คำตอบ 2 และ 3 ถูกต้อง"],3];
RAW[21]=["การใช้หม้อแปลงเทสลาทดสอบลูกถ้วยฉนวนพอร์ซเลนที่ผลิตในโรงงาน มีจุดประสงค์อย่างไร",["ทดสอบหาค่าแรงดันคงทนของเนื้อพอร์ซเลน ตรวจพบวาบไฟตามผิวได้ง่าย","ทดสอบหาค่ากำลังไฟฟ้าสูญเสียจากเนื้อพอร์ซเลน","ทดสอบหาความบกพร่องในเนื้อพอร์ซเลน ซึ่งจะเกิดการเจาะทะลุ และหากเป็นลูกถ้วยที่ดีจะสังเกตเห็นประกายวาบไฟตามผิวภายนอก","ทดสอบหาความบกพร่องในเนื้อพอร์ซเลน ซึ่งจะเกิดวาบไฟตามผิว และหากเป็นลูกถ้วยที่ดีจะไม่เกิดวาบไฟตามผิว"],2];
RAW[22]=["ข้อใดคือรูปคลื่นแรงดันอิมพัลส์ฟ้าผ่า ตามค่าเวลาหน้าคลื่นและหางคลื่น",["1.2/50 ไมโครวินาที","12/50 ไมโครวินาที","8/20 ไมโครวินาที","250/2500 ไมโครวินาที"],0];
RAW[23]=["ข้อใดคือรูปคลื่นแรงดันอิมพัลส์สวิตชิ่ง ตามค่าเวลาหน้าคลื่นและหางคลื่น",["1.2/50 ไมโครวินาที","12/50 ไมโครวินาที","8/20 ไมโครวินาที","250/2500 ไมโครวินาที"],3];
RAW[24]=["ข้อใดคือรูปคลื่นกระแสอิมพัลส์มาตรฐาน ที่ใช้ทดสอบกับดักฟ้าผ่าแรงสูง",["1.2/50 ไมโครวินาที","12/50 ไมโครวินาที","8/20 ไมโครวินาที","250/2500 ไมโครวินาที"],2];
RAW[25]=["ข้อใดเป็นช่วงเวลาหน้าคลื่นของแรงดันอิมพัลส์ฟ้าผ่าตามเกณฑ์มาตรฐานกำหนด",["0.84–1.56 ไมโครวินาที","0.96–1.44 ไมโครวินาที","1.08–1.32 ไมโครวินาที","40–60 ไมโครวินาที"],0];
RAW[26]=["ข้อใดเป็นช่วงเวลาหางคลื่นของแรงดันอิมพัลส์ฟ้าผ่าตามเกณฑ์มาตรฐานกำหนด",["35–65 ไมโครวินาที","40–60 ไมโครวินาที","45–55 ไมโครวินาที","8–20 ไมโครวินาที"],1];
RAW[27]=["หม้อแปลงทดสอบขนาด 1,000kV, 1,000kVA, 50Hz ใช้ทดสอบตัวเก็บประจุแรงสูงขนาด 280kVar พิกัด 72.5kV จะทดสอบได้หรือไม่",["ทดสอบได้ เพราะหม้อแปลงมีกำลัง kVA พอ","ทดสอบได้ เพราะหม้อแปลงมีแรงดันพอ","ทดสอบไม่ได้ เพราะกระแสทดสอบเกินพิกัด","ทดสอบไม่ได้ เพราะโหลดเป็นกิโลวาร์"],2];
RAW[28]=["วงจรสร้างแรงดันกระแสตรงแบบแรงดันสองเท่า ดังรูป จงต้องออกแบบให้ D1,C1,D2,C2 ทนแรงดันได้เท่าไร ถ้าใช้หม้อแปลง 220V/100kV,20kVA เป็นตัวจ่าย",["U(C1,D1)=100kV, U(C2,D2)=200kV","U(C1)=100kV, U(C2,D1,D2)=200kV","U(C1,D1)=140kV, U(C2,D2)=200kV","U(C1)=140kV, U(C2,D1,D2)=280kV"],3];
RAW[29]=["รูปคลืนแรงดันอิมพัลส์มาตรฐานที ใช้ในปัจจุบัน คือรูปคลืนใด",["1.2/50 µs และ 200/2000 µs","1.5/50 µs และ 200/2000 µs","1.2/50 µs และ 250/2500 µs","1.5/50 µs และ 250/2500 µs"],2];
RAW[30]=["ความยาวหน้าคลื่นของแรงดันอิมพัลส์รูปคลื่นฟ้าผ่าคือช่วงเวลาระหว่าง",["จุดกำเนิดรูปคลื่นไปจนถึงจุดสูงสุด คูณด้วย 1.67","จุดกำเนิดไปจนถึง 90% ของจุดสูงสุด คูณด้วย 1.67","จาก 10% ของรูปคลื่นไปที่จุดสูงสุด คูณด้วย 1.67","จาก 30% ของจุดสูงสุดไปที่ 90% ของจุดสูงสุด คูณด้วย 1.67"],3];
RAW[31]=["ในการสร้างแรงดันอิมพัลส์ตามวงจรในรูป เวลาหางคลื่นจะขึ้นอยู่กับองค์ประกอบใด",["Re และ Cb","RL และ Re","RL และ Cb","Rd และ Cb"],0];
RAW[32]=["ถ้าตัวเก็บประจุอิมพัลส์แต่ละขั้นของเครื่องกำเนิดแรงดันอิมพัลส์ 10 ขั้น มีค่า 0.1 ไมโครฟารัด ค่าเก็บประจุรวมของเครื่องกำเนิดจะมีค่าเท่าใด",["0.10 ไมโครฟารัด","0.01 ไมโครฟารัด","1.00 ไมโครฟารัด","10.0 ไมโครฟารัด"],1];
RAW[33]=["ทำไมหม้อแปลงทดสอบจึงต้องมีขดลวด 3 ชุด คือ primary, secondary และ coupling winding",["เพื่อเพิ่มกำลังไฟฟ้าพิกัดของหม้อแปลง","เพื่อเพิ่มพิกัดกระแสไฟฟ้าของหม้อแปลง","เพื่อลดค่าอิมพีแดนซ์ของหม้อแปลงลง","เพื่อสามารถต่อแบบขั้นบันไดให้ได้พิกัดแรงดันสูง"],3];
RAW[34]=["หม้อแปลงทดสอบขนาดพิกัด 10kVA, 50Hz, 220V/100kV พิกัดกระแสจ่ายออกสูงสุดด้านแรงสูงมีค่าเท่ากับข้อใด",["1A","0.1A","10mA","57.7mA"],1];
RAW[35]=["หม้อแปลงทดสอบขนาดพิกัด 10kVA, 50Hz, 220V/100kV พิกัดกระแสขาเข้าสูงสุดด้านแรงต่ำมีค่าเท่ากับข้อใด",["45.45mA","26.24A","45.45A","32.14A"],2];
RAW[36]=["หม้อแปลงทดสอบที่จะใช้ต่อแบบขั้นบันได (cascaded) จะต้องมีขดลวดอะไรบ้าง",["มีขดลวด primary และ secondary","มีขดลวด primary และ secondary มี center tap","มีขดลวด primary, secondary และขดลวดต่อควบ","ผิดทุกข้อ"],2];
RAW[37]=["หม้อแปลงทดสอบแบบ 3-winding 220V/100kV/220V ถ้าป้อนแรงดันด้าน primary 220V แรงดันจ่ายออกด้านแรงสูงจะเป็นเท่าใด เมื่อทดสอบเคเบิล XLPE ที่โหลดเต็มพิกัด",["100kV","น้อยกว่า 100kV","มากกว่า 100kV","ไม่มีข้อใดถูก"],2];
RAW[38]=["หม้อแปลงทดสอบแบบ 3-winding 3 ลูก พิกัดกำลัง 10,20,30kVA เมื่อนำมาต่อขั้นบันได โดยลูกที่กำลังสูงกว่าอยู่ด้านล่าง จะได้แรงดันและกำลังไฟฟ้าจ่ายออกเป็นเท่าใด",["300kV, 30kVA","200kV, 20kVA","100kV, 30kVA","300kV, 10kVA"],0];
RAW[39]=["ข้อดีของการต่อหม้อแปลงทดสอบแบบขั้นบันได คือ",["ทำให้สามารถสร้างแรงดันได้สูงขึ้น","ทำให้สเตรย์ฟลักซ์มีค่าเพิ่มสูงขึ้น","ทำให้ค่าแรงดันลัดวงจรมีค่าเพิ่มสูงขึ้น","ทำให้สามารถจ่ายกระแสทดสอบได้สูงขึ้น"],0];
RAW[40]=["ต้องการทดสอบเคเบิลที่แรงดัน 50kV 50Hz ยาว 20เมตร ค่าเก็บประจุ 250pF/m ให้คำนวณพิกัดกำลังหม้อแปลงทดสอบขั้นต่ำ แฟกเตอร์ปลอดภัย 1.25",["อย่างน้อย 4.0kVA","อย่างน้อย 10.0kVA","อย่างน้อย 5.0kVA","อย่างน้อย 15.0kVA"],2];
RAW[41]=["แหล่งจ่ายไฟแรงดันสูงกระแสสลับ 200kV, 50Hz สร้างจากหม้อแปลง 3-winding 220V/100kV/220V 2 ลูกต่อขั้นบันได ถ้าต้องการกระแสทดสอบสูงสุด 25mA จงหาพิกัดกำลังของหม้อแปลงตัวที่ 1 และ 2",["T1=5kVA, T2=5kVA","T1=5kVA, T2=2.5kVA","T1=2.5kVA, T2=2.5kVA","T1=2.5kVA, T2=5kVA"],1];
RAW[42]=["แหล่งจ่ายแรงดันสูงจากหม้อแปลง 3-winding 220V/100kV/220V 2 ลูกต่อขั้นบันได ถ้าปรับแรงดันป้อนเข้าด้าน input เป็น 165V จะได้แรงดัน output เท่าใด",["75kV","100kV","200kV","150kV"],3];
RAW[43]=["จากวงจรเดียวกับข้อ 42 ถ้าต้องการควบคุมแรงดันด้านจ่ายออกให้ได้ 200kV, 15kVA จะต้องป้อนกำลังเข้าเท่าใด",["อย่างน้อย 7.5kVA","อย่างน้อย 10kVA","อย่างน้อย 15kVA","อย่างน้อย 20kVA"],2];
RAW[44]=["วงจรสร้างแรงดันสูงกระแสตรง (Cockcroft–Walton) แบบ multi-stage ดังรูป มีจำนวนขั้นการต่อ cascade ทั้งหมดกี่ขั้น",["6 ขั้น","5 ขั้น","4 ขั้น","3 ขั้น"],3];
RAW[45]=["วงจร Cockcroft–Walton 4 ขั้น แรงดัน AC 50Hz ป้อนเข้าค่ายอด 50kV สภาวะ no-load แรงดันขาออกสูงสุดมีค่าประมาณเท่าใด",["200kV","400kV","282.8kV","141.4kV"],1];
RAW[46]=["ค่าแรงดันสูงกระแสตรง (DC high-voltage) ตามนิยามมาตรฐาน IEC กำหนดด้วยคุณสมบัติใด",["ค่ายอด (peak)","ค่าแฟกเตอร์ระลอก","ค่าเฉลี่ย (average)","ถูกทั้งคำตอบ 2 และ 3"],3];
RAW[47]=["ค่าแรงดันระลอก (ripple voltage) ในการสร้างแรงดันสูงกระแสตรง ขึ้นอยู่กับแฟกเตอร์ใดบ้าง",["ค่ากระแสจ่ายออก","ความถี่ของแหล่งจ่าย","ขนาดความจุไฟฟ้าของตัวเก็บประจุกรอง","ถูกทุกคำตอบ"],3];
RAW[48]=["ถ้าต้องการกลับขั้วแรงดันสูงกระแสตรงจากขั้วบวกเป็นขั้วลบ สามารถทำได้ด้วยวิธีใด",["กลับขั้วไดโอด","กลับขั้วหม้อแปลงตัวจ่าย","กลับขั้วของตัวเก็บประจุกรอง","คำตอบ 1 และ 2 ถูกต้อง"],0];
RAW[49]=["วงจร Greinacher doubler-circuit C1=C2=0.1μF ไม่คิดแรงดันตกไดโอด V1=30sin100πt kV กระแสโหลด Id=20mA ให้คำนวณค่าแรงดันตก (ΔV)",["2kV","3kV","4kV","5kV"],2];
RAW[50]=["จากวงจรข้อ 49 ให้คำนวณแรงดันขาออกเฉลี่ย (average)",["60kV","84.85kV","56kV","54kV"],3];
RAW[51]=["แหล่งจ่ายไฟแบบ Greinacher doubler-circuit พิกัดกระแส full load 20mA แรงดันป้อนเข้า 220V,50Hz C1=C2=0.1μF ที่พิกัดจะเกิดแฟกเตอร์ระลอกเท่าใด",["0.7%","1.2%","1.7%","2.2%"],0];
RAW[52]=["ขนาดของแรงดันอิมพัลส์ (impulse voltage) ตามข้อกำหนดมาตรฐาน IEC กำหนดด้วยค่าพารามิเตอร์ใด",["แรงดันค่ายอด (peak)","แรงดันค่า r.m.s","ค่าเฉลี่ย (average)","ค่า 50% (critical)"],0];
RAW[53]=["ตามข้อกำหนดมาตรฐาน IEC แบ่งประเภทของแรงดันอิมพัลส์ออกเป็นกี่ประเภท อะไรบ้าง",["2 ประเภท คือ ฟ้าผ่าและหน้าคลื่นชัน","2 ประเภท คือ ฟ้าผ่าและสวิตชิ่ง","3 ประเภท คือ ฟ้าผ่า สวิตชิ่ง และหน้าคลื่นชัน","3 ประเภท คือ ฟ้าผ่า สวิตชิ่ง และช่วงคลื่นสั้น"],1];
RAW[54]=["ข้อใดไม่ใช่รูปคลื่นแรงดันอิมพัลส์ฟ้าผ่ามาตรฐาน (standard lightning impulse) ตามข้อกำหนด IEC",["T1/T2 = 1.2/40 ไมโครวินาที","T1/T2 = 0.9/58 ไมโครวินาที","T1/T2 = 1.5/42 ไมโครวินาที","T1/T2 = 0.8/55 ไมโครวินาที"],3];
RAW[55]=["ข้อใดไม่ใช่รูปคลื่นแรงดันอิมพัลส์สวิตชิ่งมาตรฐาน ตามข้อกำหนด IEC",["280/3250 μs","300/4000 μs","325/3000 μs","200/1500 μs"],2];
RAW[56]=["เกณฑ์ความคลาดเคลื่อนของค่ายอดแรงดันอิมพัลส์ ตามข้อกำหนดมาตรฐาน IEC กำหนดไว้",["ไม่เกิน ±3%","ไม่เกิน ±5%","ไม่เกิน ±1%","ไม่เกิน ±2%"],0];
RAW[57]=["วงจรสร้างแรงดันอิมพัลส์พื้นฐานแบบวงจร A ตัวเก็บประจุอิมพัลส์ Cs=1μF/100kV อัดประจุด้วยแรงดันสูงกระแสตรง 100kV คำนวณพลังงานที่ตัวเก็บประจุอิมพัลส์ได้รับ",["2.5kJ","5.0kJ","10.0kJ","15.0kJ"],1];
RAW[58]=["วงจรสร้างแรงดันอิมพัลส์พื้นฐานแบบวงจร B เมื่อกำหนด Cs ให้ องค์ประกอบวงจรใดมีผลต่อช่วงเวลาหน้าคลื่นแรงดันอิมพัลส์ (T1)",["RL และ Cs","Re และ Cb","Rd และ Re","Rd และ Cb"],3];
RAW[59]=["วงจรสร้างแรงดันอิมพัลส์พื้นฐานแบบวงจร A เมื่อกำหนด Cs ให้ องค์ประกอบวงจรใดมีผลต่อช่วงเวลาหางคลื่นแรงดันอิมพัลส์ (Te)",["RL และ Cb","Rd และ Re","Re และ Cb","Rd และ Cb"],2];
RAW[60]=["วงจรเครื่องกำเนิดแรงดันสูงอิมพัลส์แบบมารกซ์ ดังรูป ประสิทธิภาพ 100% ป้อนแรงดันอัดประจุ +100kV เข้าที่ input คำนวณแรงดันที่ได้ทางด้าน output เทียบกับ ground",["100kV","400kV","-400kV","-300kV"],1];
RAW[61]=["วงจรเดียวกับข้อ 60 แต่ป้อนแรงดันอัดประจุ -100kV เข้าที่ input คำนวณแรงดันด้าน output",["400kV","300kV","-300kV","-400kV"],2];
RAW[62]=["วงจรมารกซ์ ประสิทธิภาพ 90% ต้องการสร้างแรงดันสูงอิมพัลส์รูปคลื่นมาตรฐานขนาด 540kV ต้องป้อนแรงดันกระแสตรงอัดประจุแต่ละขั้นด้วยขนาดแรงดันเท่าใด",["-135kV","135kV","-150kV","150kV"],3];
RAW[63]=["วงจรมารกซ์ ตัวเก็บประจุต่อขั้น 1.0μF พิกัดแรงดันอัดประจุต่อขั้น 100kV พิกัดพลังงานของเครื่องกำเนิดแรงดันอิมพัลส์นี้มีค่าเท่าใด (5 ขั้น)",["5kJ","19kJ","20kJ","40kJ"],2];
RAW[64]=["ต้องการสร้างตัวเก็บประจุแรงดันสูง 100nF/30kV จากตัวเก็บประจุย่อย 100nF/5kV แฟกเตอร์ปลอดภัย 150% จะต้องต่อตัวเก็บประจุย่อยอย่างไร",["ใช้ 6 ตัวต่ออนุกรม และต่อขนาน 6 แถว","ใช้ 9 ตัวต่ออนุกรม และต่อขนาน 9 แถว","ใช้ 9 ตัวต่ออนุกรมกัน","ใช้ 6 ตัวต่ออนุกรมกัน"],1];
RAW[65]=["ระบบไฟฟ้าแรงดันใช้งาน 500kV ส่งจ่ายผ่านสายส่งที่มีเสิร์จอิมพีแดนซ์ 250โอห์ม จะสามารถส่งจ่ายกำลังไฟฟ้าธรรมชาติได้เท่าไร",["0.25MW","0.5MW","1000MW","2000MW"],2];
RAW[66]=["เสิร์จอิมพีแดนซ์ของสายส่งสามารถหาได้โดยใช้สูตรอะไร",["√(LC)","√(1/LC)","√(L/C)","√(C/L)"],2];
RAW[67]=["สายส่งเส้นหนึ่งมี L=10μH/m และ C=40pF/m จงหาค่าเสิร์จอิมพีแดนซ์ของสายส่งดังกล่าว",["400 โอห์ม","250 โอห์ม","500 โอห์ม","1000 โอห์ม"],2];
RAW[68]=["การทดสอบสายเคเบิลกระแสสลับที่มีค่าเก็บประจุมากๆ บางกรณีอาจทดสอบด้วยแรงดันกระแสตรง เนื่องจากเหตุผลใด",["ทดสอบด้วยแรงดันกระแสสลับต้องใช้กระแสของหม้อแปลงทดสอบสูง","ทดสอบด้วยแรงดันกระแสตรงใช้กระแสทดสอบต่ำได้ โดยค่อยๆเพิ่มแรงดันขึ้น","ทดสอบด้วยแรงดันกระแสสลับยุ่งยากในการจัดเตรียมการทดสอบ","เพื่อลดค่ากำลังสูญเสียไดอิเล็กตริก"],1];
RAW[69]=["หม้อแปลงทดสอบพิกัด 100kV, 10kVA ต้องการทดสอบสายเคเบิลค่าความจุ 1000pF/m ยาว 100 เมตร ที่แรงดันทดสอบ 26kV 50Hz จะทดสอบได้หรือไม่",["ทำได้เพราะแรงดันเพียงพอ","ทำได้เพราะกระแสของหม้อแปลงเพียงพอ","ทำไม่ได้เพราะหม้อแปลงไม่สามารถจ่ายกระแสได้เพียงพอ","ทำไม่ได้เพราะหม้อแปลงจ่ายแรงดันไม่พอทำให้เบรกดาวน์"],2];
RAW[70]=["ทดสอบสายเคเบิลความจุ 1000pF/m ยาว 100ม. แรงดัน 26kV 50Hz หม้อแปลงทดสอบพิกัด 220V/100kV 50kVA ต้องต่ออินดักเตอร์ด้านแรงดันสูง คำนวณขนาดอินดักเตอร์อย่างน้อย",["88 Henry","176 Henry","262 Henry","393 Henry"],2];
RAW[71]=["วงจรเรียงกระแสรูปครึ่งใช้ผลิตแรงดันกระแสตรง ไดโอด (D) ต้องทนแรงดันอย่างน้อยเท่าใด ถ้ากำหนดแรงดันเอาท์พุต V(t) อยู่ในช่วง ±Vpeak",["0.5 Vpeak","1.0 Vpeak","2.0 Vpeak","4.0 Vpeak"],2];
RAW[72]=["ค่าแรงดันระลอก (ripple voltage; δV) จะมีค่าเท่ากับเท่าใด",["Idc·f·C","2·Idc·f·C","Idc/(f·C)","Idc/(2·f·C)"],3];
RAW[73]=["ใช้หม้อแปลงทดสอบทดสอบลูกถ้วยแขวนค่าเก็บประจุไม่เกิน 50pF ที่แรงดัน 100kV 50Hz จงคำนวณกำลังไฟฟ้าที่ป้อนให้ลูกถ้วยทดสอบ",["90 VA","100 VA","150 VA","157 VA"],3];
RAW[74]=["มาตรฐาน IEC กำหนดเวลาหน้าคลื่นและหางคลื่น (T1/T2) ของแรงดันอิมพัลส์ฟ้าผ่ามาตรฐานไว้อย่างไร",["8μs±10% / 20μs±10%","0.5μs±30% / 40μs±20%","4μs±10% / 10μs±10%","1.2μs±30% / 50μs±20%"],3];
RAW[75]=["วงจรกำเนิดแรงดันอิมพัลส์พื้นฐานแบบ B องค์ประกอบใดในวงจรที่ทำหน้าที่ควบคุมช่วงเวลาหน้าคลื่นของแรงดันอิมพัลส์",["RL, R1","Gap","R1, C2","R2"],2];
RAW[76]=["วงจรกำเนิดแรงดันอิมพัลส์พื้นฐานแบบ B เพื่อให้ประสิทธิภาพสูง เลือก C1=10C2 ถ้า C2=1nF จงหาประสิทธิภาพของวงจรกำเนิดอิมพัลส์นี้",["75%","80%","91%","95%"],2];
RAW[77]=["หม้อแปลงชนิดใดที่ความถี่ด้านจ่ายไฟเข้ากับจ่ายไฟออก มีค่าไม่เท่ากัน",["หม้อแปลงขดลวดแยก","หม้อแปลงเทสลา","หม้อแปลงแบบขดลวดร่วม (autotransformer)","หม้อแปลงแรงดัน"],1];
RAW[78]=["การส่งจ่ายกำลังไฟฟ้าด้วยระบบแรงดันสูง HVDC มีข้อดีคือ",["สามารถส่งกำลังไฟฟ้าระยะไกลได้","เชื่อมต่อระบบที่ความถี่ต่างกันได้","ค่ากำลังไฟฟ้าสูญเสียไดอิเล็กตริกต่ำกว่า","ถูกต้องทุกคำตอบ"],3];
RAW[79]=["ระบบส่ง 3 phase 50Hz เสิร์จอิมพีแดนซ์ของสายส่งมีค่า 230 โอห์ม กรณีส่งด้วยแรงดัน 230kV จะส่งกำลังไฟฟ้าได้สูงสุดกี่ MW ต่อหนึ่งวงจร",["420 MW","310 MW","230 MW","170 MW"],2];
RAW[80]=["ในการใช้ห้องปฏิบัติการไฟฟ้าแรงสูง มีวิธีปฏิบัติอย่างไรจึงจะเกิดความปลอดภัยสูงสุดขณะทำการทดลอง",["อยู่ห่างจากส่วนที่มีไฟฟ้าอย่างน้อย 1cm ต่อ 1kV","กราวนด์อุปกรณ์ทุกชนิดก่อนสัมผัสทุกครั้ง","ขณะทดลองต้องมีผู้ร่วมปฏิบัติงานอย่างน้อย 1 คน","ถูกต้องทุกคำตอบ"],3];
RAW[81]=["วิธีการลดโคโรนาในสายส่ง (overhead line) ทำได้โดย",["ทำสายส่งให้โตขึ้นเพื่อให้แฟกเตอร์สนามไฟฟ้าสูงกว่า 30%","เปลี่ยนชนิดของตัวนำ","เลือกสายส่งเป็นแบบสายควบ (bundle)","คำตอบ 1 และ 3 ถูกต้อง"],3];
RAW[82]=["หม้อแปลงทดสอบขนาด 500kV, 250kVA 50Hz เป็นถังชนิดโลหะ มีปลอกฉนวนตัวนำ (bushing) จำเป็นต้องใส่ลูกศักดิ์แรงสูง คำนวณเส้นผ่านศูนย์กลางของลูกศักดิ์ทรงกลม ใช้แฟกเตอร์ปลอดภัย 1.5 กำหนด Emax=25kV/cm (ค่ายอด)",["57 cm","70 cm","85 cm","ผิดทุกคำตอบ"],2];
RAW[83]=["ระบบส่งจ่ายแรงดันสูงสุดของประเทศไทย ณ ปัจจุบัน มีแรงดันอยู่ที่เท่าใด",["115 kV","230 kV","500 kV","750 kV"],2];
RAW[84]=["หม้อแปลงทดสอบในห้องปฏิบัติการไฟฟ้าแรงสูง เมื่อนำมาต่อแบบคาสเคดระหว่างลูกที่ 1 และ 2 จะต้องต่อขดลวดชุดใดเพื่อควบคุมแรงดันสูง",["Primary winding","Secondary winding","Tertiary winding","Coupling winding"],3];
RAW[85]=["การใช้หม้อแปลงทดสอบสายเคเบิลแรงดันสูงที่มีค่าคาปาซิแตนซ์สูงมากๆ ข้อใดเป็นวิธีแก้ปัญหาที่เหมาะสมและประหยัดค่าใช้จ่ายที่สุด",["ขนานหม้อแปลงเพิ่มขึ้นอีกหนึ่งลูก","ออกแบบพิกัดหม้อแปลงทดสอบไว้ที่พิกัดสูงๆ","ใช้รีแอกเตอร์ต่ออนุกรมเข้ากับสายเคเบิล","ใช้รีแอกเตอร์ต่อขนานเข้ากับสายเคเบิล"],2];
RAW[86]=["การทดสอบลูกถ้วยฉนวนไฟฟ้าด้วยแรงดันสูงและความถี่สูงในโรงงานผลิตลูกถ้วยพอร์ซเลน มีวัตถุประสงค์ตรวจสอบสภาพฉนวนต่างๆ ข้อใดไม่เกี่ยวข้อง",["ตรวจสอบบกพร่องของเนื้อฉนวนเนื่องจากการวาบไฟตามผิว","ตรวจสอบบกพร่องเนื่องจากการเกิดความร้อน","ตรวจสอบบกพร่องเนื่องจากการเจาะทะลุ","ตรวจสอบบกพร่องเนื่องจากการฟ้าผ่าตามธรรมชาติ"],3];
RAW[87]=["จากรูป กำหนดให้ออกแบบสร้างแรงดันสูงกระแสตรงที่มีรูปคลื่นตามมาตรฐานกำหนด พารามิเตอร์เดลตาแฟกเตอร์ (δ) ในรูปคลื่นไม่ควรมีค่าเกินมาตรฐาน หมายถึงข้อใด",["Ripple factor","Dissipation factor","Power factor","Quality factor"],0];
RAW[88]=["จากรูปเป็นการทดสอบอุปกรณ์ไฟฟ้าแรงสูงที่มีค่าคาปาซิแตนซ์สูงๆ โดยใช้รีแอกเตอร์ต่ออนุกรม ข้อใดไม่ใช่ข้อดีของการทดสอบลักษณะนี้",["สร้างแรงดันสูงได้ 20-50 เท่าของแรงดันที่ป้อน","กำลังไฟฟ้าที่จ่ายให้วงจรทดสอบต่ำ เท่ากับกำลังสูญเสียในวงจร","ถ้าเกิดวาบไฟหรือเบรกดาวน์ วัสดุแรงดันสูงจะยุบตัวทันทีแยกออกจากวงจร","ทำให้แรงดันตกคร่อมอุปกรณ์ทดสอบเท่ากับแรงดันที่จ่ายจากหม้อแปลงทดสอบ"],3];
RAW[89]=["จากรูปภาพที่กำหนด เป็นรูปคลื่นของแรงดันแบบใด",["อิมพัลส์รูปคลื่นเต็ม (Full wave impulse)","อิมพัลส์ครึ่งรูปคลื่น (Half wave impulse)","อิมพัลส์แบบตัดหางคลื่น (Chopped Wave Impulse Voltage)","อิมพัลส์แบบหน้าคลื่นชัน (Steep front Impulse Voltage)"],2];

/* ---------- SECTION 2 : 63 High-voltage measurement techniques (90-149) ---------- */
RAW[90]=["สนามไฟฟ้าระหว่างทรงกลมขนาดเท่ากันจะเกือบสม่ำเสมอ ถ้าระยะช่องแกปเป็นเท่าไรของขนาดเส้นผ่านศูนย์กลางของทรงกลม (D)",["<< D/2","≤ D/2","> D/2",">> D/2"],1];
RAW[91]=["การกำหนดค่าแรงดันอิมพัลส์เป็นการระบุค่าเบรกดาวน์กี่เปอร์เซ็นต์",["48%","50%","60%","80%"],1];
RAW[92]=["โวลเตจดิไวเดอร์ต้องอยู่ห่างจากวัสดุทดสอบหรือแรงดันสูงที่ต้องการวัด มีระยะเท่าไร และเพื่ออะไร",["เท่ากับสองเท่าของความสูงของโวลเตจดิไวเดอร์ เพื่อลดการรบกวนของสนามแม่เหล็ก","เท่ากับครึ่งหนึ่งของความสูง เพื่อลดการรบกวนของสนามไฟฟ้า","อย่างน้อยเท่ากับความสูง เพื่อลดสนามไฟฟ้าที่รบกวนและ stray capacitance","อย่างน้อยเท่ากับความสูง เพื่อความปลอดภัยของผู้ปฏิบัติงาน"],2];
RAW[93]=["ในการวัดแรงดันสูงด้วยแกปทรงกลม เหตุใดมาตรฐานจึงกำหนดให้ใช้ระยะแกป d น้อยกว่าหรือเท่ากับ 0.5 เท่าของเส้นผ่านศูนย์กลาง D",["ระยะแกปมากกว่านี้จะไม่ทำให้เกิดเบรกดาวน์ระหว่างทรงกลม","ระยะแกปมากกว่านี้จะทำให้สนามไฟฟ้าระหว่างทรงกลมไม่สม่ำเสมอ","ระยะแกปมากกว่านี้จะทำให้กระแสจากเบรกดาวน์มีค่าน้อยเกินไป","ระยะแกปมากกว่านี้จะทำให้เบรกดาวน์รุนแรง อาจเกิดอันตรายได้"],1];
RAW[94]=["ค่าความถูกต้องของการวัดแรงดันสูงด้วยอิมพีแดนซ์ต่ออนุกรมขั้นขึ้นอยู่กับอะไร",["ความถูกต้องของแอมมิเตอร์","ความถูกต้องของโวลต์มิเตอร์แรงสูง","ค่าความคงตัวของอิมพีแดนซ์ที่ไม่ขึ้นกับอุณหภูมิ","คำตอบ 1 และ 3 ถูกต้อง"],3];
RAW[95]=["การวัดแรงดันด้วยโวลเตจดิไวเดอร์มีข้อดีเมื่อเทียบกับการวัดด้วยอิมพีแดนซ์ต่ออนุกรม",["ความผิดพลาดที่เกิดจากการเปลี่ยนแปลงของอิมพิแดนซ์เนื่องจากอุณหภูมิเปลี่ยนแปลงจะหมดไป เมื่อเลือกอิมพิแดนซ์ภาคแรงสูง Z1 และภาคแรงต่ำ Z2 เป็นวัสดุหรือสารประเภทเดียวกัน","ความผิดพลาดที่เกิดจากการเปลี่ยนแปลงของอิมพิแดนซ์เนื่องจากอุณหภูมิเปลี่ยนแปลงจะหมดไป เมื่อเลือกอิมพิแดนซ์ภาคแรงสูง Z1 และภาคแรงต่ำ Z2 เป็นวัสดุหรือสารประเภทต่างกัน","ค่าการผิดพลาดจากอัตราส่วนอิมพีแดนซ์อนุกรมกับแอมมิเตอร์ที่เปลี่ยนตามความถี่จะหมดไป","ค่าการผิดพลาดจากอัตราส่วนอิมพีแดนซ์อนุกรมกับโวลต์มิเตอร์ที่เปลี่ยนตามความถี่จะหมดไป"],0];
RAW[96]=["การวัดกระแสอิมพัลส์ด้วยชั้นท์ (shunt) มีหลักการอย่างไร",["ปล่อยกระแสไหลผ่านความต้านทานชั้นท์ค่าสูง แล้ววัดกระแสที่ไหลผ่านออกไปยังแอมมิเตอร์ด้านแรงต่ำ","ปล่อยกระแสไหลผ่านความต้านทานชั้นท์ค่าต่ำ แล้ววัดแรงดันตกคร่อมชั้นท์ด้วยออสซิลโลสโคป","ปล่อยกระแสไหลผ่านตัวต้านทานหรือตัวเก็บประจุชั้นท์ แล้ววัดแรงดันตกคร่อมชั้นท์ด้วยออสซิลโลสโคป","ปล่อยกระแสไหลผ่านเคเบิลแรงดันสูงที่มีตัวต้านทานสมคู่ต่ออนุกรม แล้ววัดแรงดันตกคร่อมด้วยออสซิลโลสโคป"],1];
RAW[97]=["การวัดแรงดันสูงกระแสสลับความถี่ต่ำด้วยวิธี Chubb & Fortescue เป็นการวัดค่าอะไร",["ค่ายอด (peak value)","ค่าเฉลี่ย (average value)","ค่าประสิทธิผล (effective value)","ค่ายอดและค่าเฉลี่ย"],0];
RAW[98]=["การวัดแรงดันอิมพัลส์ (1.2/50μs) ขนาด 400kV ด้วยโวลเตจดิไวเดอร์แบบเก็บประจุ (capacitive divider) มีค่าเก็บประจุแรงสูง C1=200pF ถ้าโวลต์มิเตอร์วัดค่ายอดได้สูงสุด 400V จงหาค่าเก็บประจุภาคแรงต่ำ C2",["199.8 nF","190.8 nF","189.2 nF","180.2 nF"],0];
RAW[99]=["ในการต่อ matching resistor R ที่ต้นทางสายเคเบิลเพื่อให้สัญญาณวัดของดิไวเดอร์แบบเก็บประจุมีความต้านทานหน่วง (damped capacitive voltage divider) ไม่ผิดเพี้ยน จะต้องเลือกค่า R เท่าใด",["R = Zcable","R = 2Zcable","R = Zcable − R2","R = Zcable + R2"],2];
RAW[100]=["การวัดแรงดันสูงกระแสตรงค่าเฉลี่ย (average value) วิธีในข้อใดใช้วัดไม่ได้",["วิธีความต้านทานต่ออนุกรม","วิธีโวลเตจดิไวเดอร์แบบตัวความต้านทาน","วิธีโวลเตจดิไวเดอร์แบบตัวเก็บประจุมีความต้านทานหน่วง","วิธีโวลต์มิเตอร์แบบไฟฟ้าสถิต"],2];
RAW[101]=["ในการวัดแรงดันสูงด้วยแกปทรงกลม เพื่อรักษาสนามไฟฟ้าให้เกือบสม่ำเสมอ อัตราส่วนระยะช่องแกปต่อเส้นผ่านศูนย์กลางทรงกลมมีค่าสูงสุดได้เท่าใด",["ไม่เกิน 0.3","ไม่เกิน 0.4","ไม่เกิน 0.5","ไม่เกิน 0.6"],2];
RAW[102]=["จากตารางมาตรฐานการวัดแรงดันสูงด้วยแกปทรงกลมของ IEC ค่าแรงดันที่ได้แสดงในตารางเป็นค่าแรงดันที่สภาวะใด",["20 องศาเซลเซียส 760 mmHg","25 องศาเซลเซียส 760 mmHg","273 เคลวิน 760 mmHg","300 เคลวิน 760 mmHg"],0];
RAW[103]=["โดยทั่วไปนิยมใช้โวลเตจดิไวเดอร์ชนิดใดวัดแรงดันสูงแบบกระแสตรง",["แบบความต้านทาน","แบบตัวเก็บประจุ","แบบความต้านทานรวมกับตัวเก็บประจุ","ถูกต้องทุกคำตอบ"],0];
RAW[104]=["เครื่องวัดแรงต่ำที่ควรจะนำมาต่อเข้าตรงรอยต่อระหว่างภาคแรงสูงกับแรงต่ำของโวลเตจดิไวเดอร์นั้นควรมีคุณลักษณะอย่างใด",["อิมพีแดนซ์ทางเข้าสูงมากๆ","ใช้กำลังไฟฟ้าสูงๆ","อิมพีแดนซ์ทางเข้าต่ำมากๆ","คำตอบ 2 และ 3 ถูกต้อง"],0];
RAW[105]=["ในการวัดกระแสอิมพัลส์ด้วยชั้นท์ (shunt) ค่าของความต้านทานจะถูกกำหนดด้วยสิ่งใด",["ชนิดของแรงดันอิมพัลส์","การระบายความร้อนที่เกิดจากกระแสที่ไหลผ่านความต้านทานของชั้นท์","คุณลักษณะของเครื่องวัด เช่นออสซิลโลสโคป","คำตอบ 2 และ 3 ถูกต้อง"],3];
RAW[106]=["ถ้านำโวลเตจดิไวเดอร์แบบความต้านทาน R1=400MΩ และ R2=400kΩ ไปวัดแรงดันกระแสตรงที่มีค่าแรงดัน 100.1kV มิเตอร์แรงต่ำจะอ่านค่าได้ที่โวลต์",["10 โวลต์","100 โวลต์","1000 โวลต์","200 โวลต์"],1];
RAW[107]=["ถ้านำโวลเตจดิไวเดอร์แบบเก็บประจุพิกัด 200kV C1=100pF, C2=0.1μF ไปวัดแรงดันกระแสสลับ 50Hz 100.1kV มิเตอร์วัดภาคแรงต่ำจะอ่านได้ที่โวลต์",["10 โวลต์","100 โวลต์","1000 โวลต์","200 โวลต์"],1];
RAW[108]=["การใช้แกปทรงกลม (sphere-gap) ทำการปรับเทียบ (calibration) โวลเตจดิไวเดอร์วัดแรงดันอิมพัลส์เพื่อทดสอบ BIL ค่าแรงดันอิมพัลส์ที่แกปทรงกลมวัดได้เป็นค่าอะไร",["ค่ายอดเบรกดาวน์ 0%","ค่ายอดเบรกดาวน์ 3%","ค่ายอดเบรกดาวน์ 50%","ค่ายอดเบรกดาวน์ 100%"],2];
RAW[109]=["จากตารางค่าแรงดันเบรกดาวน์ของแกปทรงกลม เส้นผ่านศูนย์กลาง 50cm ระยะแกป 20cm อ่านค่าแรงดันเบรกดาวน์อิมพัลส์ที่ 50% ได้ 460kV อยากทราบว่าที่สภาวะห้องที่มีความหนาแน่นสัมพัทธ์อากาศ δ=0.97 ค่าแรงดันเบรกดาวน์ 50% มีค่าเท่าใด",["315.5 kV","460 kV","446.2 kV","474.2 kV"],2];
RAW[110]=["โวลเตจดิไวเดอร์แบบตัวเก็บประจุสำหรับวัดแรงดันสูง AC การเลือกค่า C1 ภาคแรงสูง มีเงื่อนไขที่ต้องพิจารณาคือ",["C1 ต้องมีค่ามากพอเพื่อจัดปัญหาผลกระทบจากค่าเก็บประจุสเตรย์","C1 ไม่ควรมากเกินไปเพราะจะกลายเป็นโหลดของตัวจ่าย","C1 ต้องมากพอเพื่อให้กระแสเก็บประจุผ่าน C2 สูงพอที่จะวัดได้","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[111]=["ถ้าต้องการวัดแรงดันสูงกระแสสลับ ควรเลือกใช้โวลเตจดิไวเดอร์แบบใดจึงจะเหมาะสม",["โวลเตจดิไวเดอร์แบบความต้านทาน","โวลเตจดิไวเดอร์แบบตัวเก็บประจุ","โวลเตจดิไวเดอร์แบบตัวเก็บประจุมีความต้านทานหน่วง","โวลเตจดิไวเดอร์แบบผสม R-C"],1];
RAW[112]=["แฟกเตอร์ที่ต้องคำนึงถึงในการพิจารณาเลือกใช้งานโวลเตจดิไวเดอร์สำหรับวัดแรงดันสูงอิมพัลส์ มีอะไรบ้าง",["ค่าอิมพีแดนซ์ของโวลเตจดิไวเดอร์จะต้องไม่สูงหรือต่ำจนเกินไป","ผลตอบสนองทางเวลาและย่านความถี่ตอบสนอง","อัตราส่วนแรงดันของโวลเตจดิไวเดอร์","ถูกทุกคำตอบ"],3];
RAW[113]=["หลักการโวลเตจดิไวเดอร์ตามรูป ข้อใดกล่าวถูกต้อง (V1=แรงดันสูงขาเข้า, V2=แรงดันต่ำขาออก, Zhv/Zlv คืออิมพีแดนซ์ภาคแรงสูง/แรงต่ำ)",["Zlv >> Zhv","Zhv >> Zlv","Zlv = Zhv","คำตอบ 1 และ 3 ถูกต้อง"],1];
RAW[114]=["โวลเตจดิไวเดอร์แบบความต้านทานดังรูป อัตราส่วนแรงดัน V1/V2 มีค่าเท่ากับข้อใด",["R1/R2","R1/(R1+R2)","(R1+R2)/R2","(R1+R2)/R1"],2];
RAW[115]=["โวลเตจดิไวเดอร์แบบตัวเก็บประจุใช้วัดแรงดันสูงในระบบสายส่งกำลังไฟฟ้าระดับแรงดัน 500kV ดังรูป ถ้าต้องการให้แรงดันขาออกด้านแรงต่ำมีค่าเป็น 500V ตัวเก็บประจุ C2 (ที่ C1=0.005μF) ควรมีค่าเท่ากับข้อใด",["C2 = 2.88μF","C2 = 4.995μF","C2 = 5.0μF","C2 = 5.0pF"],1];
RAW[116]=["ระบบวัดแรงดันสูงอิมพัลส์ด้วยโวลเตจดิไวเดอร์แบบความต้านทานขนาดพิกัด 1500kV ภาคแรงสูง non-inductive 20kΩ ภาคแรงต่ำฟิล์มโลหะ 200โอห์ม 2W จำนวน 10 ตัวต่อขนานกัน จงคำนวณค่า scale factor",["101 : 1","285.7 : 1","1001 : 1","1401 : 1"],2];
RAW[117]=["การวัดแรงดันสูงกระแสสลับความถี่ 50Hz ด้วยเทคนิค Chubb and Fortescue method ภาคแรงสูงใช้ตัวเก็บประจุ 320pF แอมมิเตอร์ด้านแรงต่ำอ่านค่ากระแสเฉลี่ยได้ 4mA จงคำนวณค่าแรงดันสูงกระแสสลับที่วัดได้ (สมมติแรงดันที่วัดเป็นรูปคลื่นไซน์)",["125 kV","88.4 kV","176.8 kV","62.5 kV"],0];
RAW[118]=["โวลเตจดิไวเดอร์แบบตัวเก็บประจุคู่ดังรูป อัตราส่วนแรงดัน (scale factor) มีค่าเท่ากับข้อใด",["C2/C1","C1/(C1+C2)","(C1+C2)/C2","(C1+C2)/C1"],3];
RAW[119]=["ในการวัดแรงดันสูงกระแสสลับด้วยอิเล็กโตรสแตติกโวลต์มิเตอร์ (electrostatic voltmeter) ค่าแรงดันสูงที่อ่านได้เป็นค่าอะไร",["ค่ายอด (peak)","ค่ายอดถึงยอด (peak to peak)","ค่า r.m.s.","ค่าเฉลี่ย (average)"],2];
RAW[120]=["การวัดแรงดันอิมพัลส์ด้วยโวลเตจดิไวเดอร์ชนิดตัวต้านทาน กำหนดให้ R คือความต้านทาน และ Ce คือค่าเก็บประจุสเตรย์ ค่าแบนด์วิดท์ของโวลเตจดิไวเดอร์คำนวณได้จากข้อใด",["fB = RCe","fB = 1.46RCe","fB = 1.46/(RCe)","fB = R/Ce"],2];
RAW[121]=["นอกจากแบนด์วิดท์แล้ว สิ่งที่ต้องพิจารณาในการวัดแรงดันอิมพัลส์ด้วยโวลเตจดิไวเดอร์ชนิดตัวต้านทาน คือเวลาตอบสนอง T (response time) ซึ่งสามารถคำนวณได้อย่างไร",["T = RCe","T = RCe/6","T = 6RCe","T = 12RCe"],1];
RAW[122]=["การวัดสัญญาณแรงดันอิมพัลส์ซึ่งอาจวัดด้วยโวลเตจดิไวเดอร์แบบ R ถ้าภาคแรงต่ำของดิไวเดอร์วัดด้วยออสซิลโลสโคป (CRO) มีค่าอินพุตอิมพีแดนซ์ 1MΩ โดยผ่านสายเคเบิลวัด 75Ω อยากทราบว่าจะต้องต่อความต้านทานสมคู่กัน (matching resistance) Rm ที่โอห์มที่จุดใด",["Rm=50Ω ต่อที่ต้นทางสายเคเบิลวัด","Rm=75Ω ต่ออนุกรมที่ต้นทางสายเคเบิลวัด","Rm=75Ω ต่อขนานกับ CRO ที่ปลายทางสายเคเบิลวัด","Rm=50Ω ต่อที่ปลายทางสายเคเบิลวัดอนุกรมกับ CRO"],2];
RAW[123]=["การวัดสัญญาณแรงดันอิมพัลส์ซึ่งอาจวัดด้วยโวลเตจดิไวเดอร์แบบ C ถ้าภาคแรงต่ำของดิไวเดอร์วัดด้วยออสซิลโลสโคป (CRO) มีค่าอินพุตอิมพีแดนซ์ 1MΩ โดยผ่านสายเคเบิลวัด 75Ω อยากทราบว่าจะต้องต่อความต้านทานสมคู่กัน (matching resistance) Rm ที่โอห์มที่จุดใด",["Rm=50Ω ต่อที่ต้นทางสายเคเบิลวัด","Rm=75Ω ต่ออนุกรมที่ต้นทางสายเคเบิลวัด","Rm=75Ω ต่อขนานกับ CRO ที่ปลายทางสายเคเบิลวัด","Rm=50Ω ต่อที่ปลายทางสายเคเบิลวัดอนุกรมกับ CRO"],1];
RAW[124]=["ในห้องปฏิบัติการไฟฟ้าแรงสูงใช้แกปทรงกลมขนาด 100 cm วัดแรงดันกระแสสลับ ปรับระยะแกป 15cm ที่สภาวะห้อง p=735mmHg อุณหภูมิ t=32°C คำนวณความหนาแน่นสัมพัทธ์อากาศ (δ) และค่าแรงดันเบรกดาวน์ที่สภาวะห้องตามมาตรฐาน IEC กำหนด Vm=390kV",["0.93 , 362.0 kV","0.95 , 370.5 kV","1.05 , 409.5 kV","0.9 , 351.0 kV"],0];
RAW[125]=["อิมพัลส์โวลเตจดิไวเดอร์ชนิดความต้านทานมีความสูง 1เมตร ความต้านทานภาคแรงสูง 12kΩ ภาคแรงต่ำ 12Ω มีค่าเก็บประจุสเตรย์ต่อความยาว Ce=10pF/m จงคำนวณหาเวลาตอบสนอง",["5 ns","10 ns","15 ns","20 ns"],3];
RAW[126]=["อิมพัลส์โวลเตจดิไวเดอร์ชนิดความต้านทานมีความสูง 1เมตร ความต้านทานภาคแรงสูง 12kΩ ภาคแรงต่ำ 12Ω มีค่าเก็บประจุสเตรย์ต่อความยาว Ce=10pF/m จงหาค่าแบนด์วิดท์",["4.6 MHz","10 MHz","12.2 MHz","14.6 MHz"],2];
RAW[127]=["ถ้านำโวลเตจดิไวเดอร์แบบความต้านทาน Re=400MΩ ภาคแรงต่ำ R2=400kΩ ไปวัดแรงดันกระแสตรงแรงดัน 100kV มิเตอร์แรงต่ำจะอ่านค่าได้ที่โวลต์",["9.99 V","19.9 V","99.90 V","199.90 V"],2];
RAW[128]=["อิมพัลส์โวลเตจดิไวเดอร์ชนิดความต้านทานพิกัด 600kV มีสเกลแฟกเตอร์แรงดัน (voltage ratio) เท่ากับ 1000:1 เมื่อใช้วัดแรงดันอิมพัลส์ 450kV โวลต์มิเตอร์ด้านแรงต่ำจะอ่านได้เท่าไร",["300 V","450 V","600 V","1200 V"],1];
RAW[129]=["U50% หมายความว่าอย่างไร",["คือแรงดันอิมพัลส์ที่ป้อนแล้วเกิดเบรกดาวน์ครึ่งหนึ่งของจำนวนครั้งที่ป้อน","คือการใช้อิมพัลส์ที่แรงดัน 50% ของแรงดันทดสอบทั้งหมด","คือการป้อนแรงดันอิมพัลส์ 50% แล้วเกิดเบรกดาวน์ทุกครั้ง","ผิดทุกข้อ"],0];
RAW[130]=["การต่อตัวเก็บประจุอนุกรมของวงจร Chubb Fortescue เป็นการวัดค่าของแรงดันชนิดใด",["ค่ายอดของแรงดันกระแสตรง","ค่ายอดของแรงดันกระแสสลับ","วัดค่า r.m.s. ของกระแสสลับ","วัดค่าแรงดันอิมพัลส์"],1];
RAW[131]=["โวลเตจดิไวเดอร์แบบตัวเก็บประจุ ใช้ตัวเก็บประจุย่อยต่ออนุกรมกันได้ C1 เป็นตัวเก็บประจุภาคแรงสูง Cs เป็นตัวเก็บประจุภาคแรงต่ำ ถ้าเลือก C1=3Cs ถามว่าค่าเก็บประจุสเตรย์ Cg จะมีผลต่อค่าวัดแรงดันสูง V1 อย่างไร (กำหนด V1=[1+C2/C1][1+Cg/6C1]V2)",["สูงกว่าค่าที่ถูกต้อง","ต่ำกว่าค่าที่ถูกต้อง","ไม่มีผลต่อค่าที่ถูกต้อง","ไม่สามารถระบุได้"],0];
RAW[132]=["การหาค่า U50% ด้วยแกปทรงกลมโดยทั่วไปจะหาโดยวิธีปรับแรงดันหลายระดับ (multiple level) ถามว่าต้องเลือกระดับแรงดันโดยวิธีนี้อย่างน้อยที่สุดกี่ระดับ",["2 ระดับ","3 ระดับ","4 ระดับ","กี่ระดับก็ได้"],1];
RAW[133]=["ค่าแรงดัน U50% ของแกปทรงกลมที่ระยะแกปกำหนดให้ = 240kV ถ้าป้อนแรงดันเพิ่มขึ้นเป็น 250kV จำนวนครั้งที่เกิดเบรกดาวน์ที่แกปทรงกลมจะ",["เพิ่มขึ้น","ลดลง","เท่าเดิม","ไม่เกิดเบรกดาวน์"],0];
RAW[134]=["การหาค่า U50% ด้วยแกปทรงกลมอาจหาได้โดยวิธีปรับขึ้นลง (up and down) ถามว่าจะต้องป้อนแรงดันให้เกิดเบรกดาวน์และไม่เกิดเบรกดาวน์รวมกันอย่างน้อยกี่ครั้ง",["10 ครั้ง","20 ครั้ง","30 ครั้ง","40 ครั้ง"],1];
RAW[135]=["โวลเตจดิไวเดอร์แบบความต้านทานเหมาะสำหรับใช้วัดแรงดันสูงแบบใดมากที่สุด",["แรงดันสูงกระแสตรง","แรงดันสูงกระแสสลับ","แรงดันสูงอิมพัลส์","แรงดันสูงความถี่สูง"],0];
RAW[136]=["ข้อใดไม่ใช่ลักษณะสมบัติของช่องว่างทรงกลม (Gap) วัดแรงดันสูง",["เป็นการวัดแรงดันค่ายอด (Peak Voltage)","ใช้วัดค่าแรงดันสูง AC และ DC ได้","ความถูกต้องเที่ยงตรง ±3%","เป็นอุปกรณ์ที่มีตัวชี้วัดบอกค่าแรงดันเบรกดาวน์"],3];
RAW[137]=["จากรูปวงจรโวลเตจดิไวเดอร์แบบค่าความต้านทาน จงหาสมการที่หาค่าแรงดัน (V) ที่เกิดขึ้นคือ",["V = ((R1+R2)/R1)V2","V = ((R1+R2)/R2)V2","V = (R1/R2)V2","V = (R1+R2)V2"],1];
RAW[138]=["จากรูปภาพที่กำหนด ค่า C' ที่เกิดขึ้นคือค่าใด (ตัวเก็บประจุแทรกซ้อนจากปลอกฉนวนตัวนำ)",["ตัวเก็บประจุย่อยแรงสูง","ตัวเก็บประจุมาตรฐาน","ตัวเก็บประจุคาบเกี่ยว","ตัวเก็บประจุสเตรย์"],3];
RAW[139]=["จากรูปโวลเตจดิไวเดอร์ (a) และ (b) พิจารณารูป (b) ด้านบนเป็นวงแหวนโดยรอบทำด้วยโลหะอลูมิเนียม มีหน้าที่อะไร",["เพิ่มค่าคาปาซิแตนซ์ให้โวลเตจดิไวเดอร์","ลดค่าคาปาซิแตนซ์ให้โวลเตจดิไวเดอร์","ป้องกันฝุ่นละอองและกันฝนให้โวลเตจดิไวเดอร์","ลดความเครียดสนามไฟฟ้าบริเวณหัวและจุดต่อให้โวลเตจดิไวเดอร์"],3];
RAW[140]=["จากรูปที่กำหนดเป็นโครงสร้างของตัวเก็บประจุแบบใด",["ตัวเก็บประจุแบบโวลเตจดิไวเดอร์","ตัวเก็บประจุมาตรฐาน","ตัวเก็บประจุคาบเกี่ยว","ตัวเก็บประจุสเตรย์"],1];
RAW[141]=["จากรูปภาพที่กำหนด ค่า C' ที่เกิดขึ้นคือค่าใด (ระหว่างตัวนำแรงสูงกับผนัง)",["ตัวเก็บประจุย่อยแรงสูง","ตัวเก็บประจุมาตรฐาน","ตัวเก็บประจุคาบเกี่ยว","ตัวเก็บประจุสเตรย์"],0];
RAW[142]=["จากรูปที่กำหนด หมายเลข 3 คือตัวเลือกใด (ในระบบสร้างและวัดแรงดันสูง)",["เครื่องกำเนิดแรงดันอิมพัลส์","โวลเตจดิไวเดอร์","วัสดุทดสอบ","ออสซิลโลสโคป"],2];
RAW[143]=["จากรูปภาพที่กำหนด จุด g คือตัวเลือกใด",["สายนำแรงดันสูง","อิมพีแดนซ์ภาคแรงดันต่ำ","สายโคแอกเชียลวัดสัญญาณ","ออสซิลโลสโคป"],2];
RAW[144]=["ในสถานีไฟฟ้าย่อยระบบ 115/22kV ใช้อุปกรณ์ใดในการวัดค่าแรงดันสูงด้านเข้า",["Capacitance Voltage Divider","Resistance Voltage Divider","Current Transformer","Voltage Transformer"],3];
RAW[145]=["ในการวัดกระแสอิมพัลส์ที่มีค่าสูงๆ อุปกรณ์การวัดใดที่เหมาะสมที่สุด",["ชั้นท์กระแสแบบความต้านทาน","ชั้นท์กระแสแบบทรงกระบอกซ้อนแกนร่วม","หม้อแปลงกระแส","โรกอฟสกี้คอยล์"],3];
RAW[146]=["ข้อใดไม่ใช่ข้อกำหนดของหม้อแปลงกระแสสำหรับมิเตอร์วัด",["การเปลี่ยนแปลงของค่ากระแสตามค่าเวลาในการวัด","อัตราส่วนของกระแส","ค่าโหลดหรือเบอร์เดน","ระดับความแม่นยำถูกต้อง"],0];
RAW[147]=["การหาสเกลแฟกเตอร์ของโวลเตจดิไวเดอร์สามารถหาได้หลายวิธี ข้อใดต่อไปนี้ไม่เกี่ยวข้อง",["การวัดค่าแรงดันขาเข้าและขาออกพร้อมกัน","การใช้วงจรบริดจ์","การคำนวณจากค่าอิมพีแดนซ์ที่วัดได้","การวัดสัญญาณตอบสนองของฟังก์ชันยูนิตสเต็ป"],3];
RAW[148]=["ข้อใดไม่ใช่ปัญหาในการออกแบบและสร้างโวลเตจดิไวเดอร์สำหรับวัดแรงดันสูง",["เทคนิคการฉนวนภายใน","โครงสร้างของฉนวนภายนอก","สนามไฟฟ้าที่เกิดขึ้นรอบองค์ประกอบ","รูปแบบของการจัดวางและต่อเชื่อมการวัด"],3];
RAW[149]=["การวัดแรงดันสูงและความถี่สูง ควรเลือกเทคนิคการวัดแบบใดที่เหมาะสม",["หม้อแปลงแรงดัน (VT)","โวลเตจดิไวเดอร์แบบความต้านทาน","ช่องว่างทรงกลมวัดแรงดันสูง","วัดแรงดันตกคร่อมขดลวดอิมพีแดนซ์ภาคแรงต่ำที่อนุกรมกับขดลวดค่าอิมพีแดนซ์ภาคแรงสูง"],3];

/* ---------- SECTION 3 : 64 Electric field and insulation techniques (150-194) ---------- */
RAW[150]=["บัสบาร์ทรงกระบอกซ้อนแกนร่วมตัวนำในมีเส้นผ่านศูนย์กลาง 10cm ตัวนำกระบอกนอกมีเส้นผ่านศูนย์กลางที่พอเหมาะทำให้แรงดันสูงสุดฉนวนระหว่างตัวนำเป็นอากาศ มีความคงทนต่อความเครียดสนามไฟฟ้า Eb=30kV/cm จงป้อนแรงดันให้กับบัสบาร์นี้ได้สูงสุด Ub เท่าใด และมีความเครียดสนามไฟฟ้าสูงสุด Em เท่าใด เกิดขึ้นที่ไหนของบัสบาร์",["Ub=212.2kV, Em=30kV/cm เกิดขึ้นที่ผิวตัวนำใน","Ub=150kV, Em=21.2kV/cm เกิดขึ้นที่ผิวตัวนำนอก","Ub=150kV, Em=30kV/cm เกิดขึ้นที่ผิวตัวนำใน","Ub=212.2kV, Em=21.2kV/cm เกิดขึ้นที่ผิวตัวนำใน"],2];
RAW[151]=["เคเบิลแรงสูง XLPE ตัวนำในขนาดเส้นผ่านศูนย์กลาง 4cm ตัวนำนอกเป็นชีลด์ขนาดเส้นผ่านศูนย์กลาง 12cm มีฟองก๊าซเล็กๆ 2จุด จุดที่1อยู่ที่รัศมี 2.5cm จุดที่2อยู่ที่รัศมี 5cm ถ้าป้อนแรงดันเพิ่มสูงขึ้นถึงระดับหนึ่งจะเกิด PD ที่ฟองก๊าซไหนก่อน",["เกิดขึ้นที่ฟองก๊าซทั้งสองพร้อมกัน","เกิดที่ฟองก๊าซจุดที่1ก่อน","เกิดที่ฟองก๊าซจุดที่2ก่อน","ไม่เกิด PD ทั้งสองจุดจนกว่าจะเกิดเบรกดาวน์"],1];
RAW[152]=["แฟกเตอร์สนามไฟฟ้า (field factor) η* ของระบบอิเล็กโตรด คืออะไร มีนิยามว่าอย่างไร",["η* แสดงถึงความสม่ำเสมอของสนามไฟฟ้ามากหรือน้อยคือ η*=Eav/Emax","η* แสดงถึงความเครียดสนามไฟฟ้าสูงสุด Emax เป็นกี่เท่าของค่าเฉลี่ย Eav คือ η*=Emax/Eav","Ei คือ η*=Eb/Ei","η* เป็นอัตราส่วนของสนามไฟฟ้าสูงสุด Emax ต่อสนามไฟฟ้าต่ำสุด นั่นคือ η*=Emax/Emin"],0];
RAW[153]=["จงเปรียบเทียบแฟกเตอร์สนามไฟฟ้า (field factor) η* ของอิเล็กโตรดปลายแหลม-ระนาบเป็น η1* ของอิเล็กโตรดทรงกลม-ระนาบเป็น η2* และของอิเล็กโตรดระนาบ-ระนาบเป็น η3*",["η1* > η2* > η3*","η1* < η2* < η3*","η1* > η2* < η3*","η1* < η2* > η3*"],1];
RAW[154]=["จงเปรียบเทียบแฟกเตอร์สนามไฟฟ้า (field factor) η* ของอิเล็กโตรดทรงกระบอกซ้อนแกนร่วมเป็น η1* กับทรงกลมซ้อนศูนย์กลางร่วม (concentric sphere) เป็น η2* ที่มีมิติพอเหมาะทั้งสองระบบ",["η1* < η2*","η1* = η2*","η1* > η2*","η1* < η2* สำหรับแรงดัน AC/DC และ η1* > η2* สำหรับแรงดันอิมพัลส์"],2];
RAW[155]=["การใช้สายควบ (bundled conductor) ในการส่งจ่ายไฟฟ้ากำลังที่ระดับแรงดันสูงกว่า 300kV มีผลดีอย่างไร",["กำลังไฟฟ้าสูญเสียเนื่องจากโคโรนาจะลดลง","ค่าเสิร์จอิมพีแดนซ์ Zw ลดลง ทำให้ส่งกำลังไฟฟ้าได้เพิ่มขึ้น","แรงดันควบคุมและเสถียรภาพของระบบดีขึ้น","ถูกทุกคำตอบ"],3];
RAW[156]=["เคเบิล 1 และ 2 ขนาดตัวนำและฉนวนเท่ากัน ใช้แรงดันและฉนวนเดียวกัน เคเบิล1: εr1=4, tanδ1=4%, ρ1=2×10¹²Ω·cm, Eb1=150kV/cm เคเบิล2: εr2=2, tanδ2=2%, ρ2=4×10¹²Ω·cm, Eb2=100kV/cm ข้อใดต่อไปนี้ถูกต้อง",["เคเบิล1เก็บพลังงานอัดประจุได้มากกว่าเคเบิล2","เคเบิล1มีกำลังไฟฟ้าสูญเสียไดอิเล็กตริกสูงกว่าเคเบิล2","เคเบิล1มีความเครียดสนามไฟฟ้าสูงสุด Emax สูงกว่าเคเบิล2","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[157]=["ปลอกฉนวนตัวนำ (bushing) แบบเก็บประจุจะใส่แผ่นโลหะเปลวฝังแทรกเป็นชั้นๆในลักษณะทรงกระบอกซ้อนแกนร่วมตัวนำไว้เพื่ออะไร",["เพื่อให้ปลอกฉนวนมีความจุไฟฟ้าสูงขึ้น","เพื่อให้ปลอกฉนวนมีความคงทนต่อแรงดันเจาะทะลุเนื้อฉนวนได้สูงขึ้น","เพื่อควบคุมการกระจายแรงดันตามผิวฉนวนให้สม่ำเสมอ ป้องกันไม่ให้เกิด PD ตามผิวฉนวน","เพื่อให้ค่าวาบไฟตามผิวปลอกฉนวนมีค่าสูงกว่าค่าแรงดันเจาะทะลุตามแนวรัศมี"],2];
RAW[158]=["ลูกถ้วยฉนวนที่ใช้ยึดหรือรองรับตัวนำสายส่งจ่ายแรงสูง จะได้รับการออกแบบให้เกิดวาบไฟตามผิวง่ายกว่าการเกิดเจาะทะลุเนื้อฉนวน เพราะอะไร",["เพราะช่วยให้สังเกตการเกิดผิดพร่องบนลูกถ้วยได้ง่าย","เพราะอากาศมีความคงทนต่อความเครียดสนามไฟฟ้า Eb ได้น้อยกว่าเนื้อฉนวนแข็ง","เพราะถ้าให้เกิดเจาะทะลุผ่านเนื้อฉนวนลูกถ้วยแล้ว ลูกถ้วยฉนวนจะเสียสภาพการฉนวนอย่างถาวร","เพราะการเกิดวาบไฟตามผิวจะใช้พลังงานน้อยกว่า"],2];
RAW[159]=["พวงลูกถ้วยแขวนที่ใช้ยึดหรือรองรับตัวนำสายส่งแรงสูงระบบ 230kV 50Hz มีจำนวนลูกถ้วยในพวง 14 ลูก ยึดอยู่กับแขนเสาไฟฟ้าที่ต่อลงดิน พบว่าแรงดันกระจายบนพวงลูกถ้วยไม่เป็นเชิงเส้นทำให้ค่าแรงดันวาบไฟตามผิวของพวงต่ำกว่าค่าพิกัด เป็นผลจากอะไร ในทางปฏิบัติแก้ไขปัญหานี้อย่างไร",["เป็นผลจากค่าความจุไฟฟ้าของลูกถ้วยแต่ละลูกไม่เท่ากัน แก้โดยใช้ลูกถ้วยมีความจุแต่ละลูกเท่ากัน","เป็นผลจากค่าความจุไฟฟ้าสเตรย์ของลูกถ้วยแต่ละลูกกับเสาไฟฟ้าและดิน แก้โดยใส่แหวนชีลด์ (shielding ring) ที่พวงลูกถ้วยยึดตัวนำแรงสูง","เป็นผลจากที่ลูกถ้วยแต่ละลูกอยู่ห่างจากตัวนำแรงสูงไม่เท่ากัน แก้โดยใส่เขาอาร์ก (arcing horn)","คำตอบ 2 และ 3 ถูกต้อง"],1];
RAW[160]=["พวงลูกถ้วยแขวน 14 ลูก ระบบ 230kV 50Hz ยึดอยู่กับแขนเสาไฟฟ้าที่ต่อลงดิน ถ้าเกิดแรงดันเกินเสิร์จบนสายเฟสที่พวงลูกถ้วยยึดอยู่ เกิดวาบไฟตามผิวบนพวงลูกถ้วย ถามว่าลูกถ้วยแขวนลูกใดเกิดวาบไฟตามผิวก่อน",["ลูกถ้วยแขวนลูกที่อยู่ติดกับแขนโครงเสาไฟฟ้าเกิดวาบไฟก่อน","ลูกถ้วยแขวนกลางพวงเกิดวาบไฟก่อน","ลูกถ้วยแขวนลูกที่อยู่ติดกับตัวนำแรงสูงเกิดวาบไฟก่อน","ลูกถ้วยทุกลูกในพวงเกิดวาบไฟพร้อมกัน"],2];
RAW[161]=["ทรงกลมที่จะใช้เป็นชีลด์ป้องกันไม่ให้เกิดโคโรนาที่ปลายขั้วของอุปกรณ์แรงสูง 115kV รัศมีของชีลด์ทรงกลมจะเป็นเท่าไรเป็นอย่างน้อย ถ้าสนามไฟฟ้าเบรกดาวน์ค่ายอดของอากาศ = 25kV/cm",["มากกว่าหรือเท่ากับ 4.6cm","มากกว่าหรือเท่ากับ 6.5cm","มากกว่าหรือเท่ากับ 5.2cm","มากกว่าหรือเท่ากับ 7.1cm"],1];
RAW[162]=["ทรงกลมซ้อนศูนย์กลางร่วมมีมิติที่พอเหมาะ (optimum) คืออะไร รัศมีใน r1 มีค่าเท่าใด ถ้ากำหนดรัศมีภายนอก r2 ให้",["ทนแรงดันได้สูงสุด r1 เท่ากับ 0.35 r2","ทนแรงดันได้สูงสุด r1 เท่ากับ 0.75 r2","ทนแรงดันได้สูงสุด r1 เท่ากับ 0.368 r2","ทนแรงดันได้สูงสุด r1 เท่ากับ 0.5 r2"],3];
RAW[163]=["ถ้ามีอากาศชั้นบางๆแทรกอยู่ในฉนวนแข็ง โดยที่ εr1=1 ฉนวนแข็ง εr2=4 สนามไฟฟ้าในชั้นอากาศจะเป็นเท่าไรของสนามไฟฟ้าในฉนวนแข็ง",["1/4 เท่า","4 เท่า","2 เท่า","เท่ากัน"],1];
RAW[164]=["สนามไฟฟ้าอาจแบ่งเป็นแบบสม่ำเสมอ แบบไม่สม่ำเสมอเล็กน้อย และแบบไม่สม่ำเสมอสูง อะไรเป็นตัวกำหนดลักษณะสนามไฟฟ้าทั้ง 3 แบบ",["แรงดันที่ตกคร่อมอิเล็กโตรด","กระแสที่ไหลผ่านฉนวน","ลักษณะของอิเล็กโตรด","ชนิดของฉนวน"],2];
RAW[165]=["ระบบอิเล็กโตรดที่พอเหมาะเมื่อความเครียดสนามไฟฟ้าถึงค่าวิกฤตจะเกิดอะไรขึ้น",["จะเกิดเบรกดาวน์แบบโดยตรง","จะเกิดเบรกดาวน์แบบโคโรนา","จะเกิดโคโรนาแต่ไม่เกิดเบรกดาวน์","ไม่มีคำตอบที่ถูกต้อง"],0];
RAW[166]=["สายควบคืออะไร ทำไมจึงต้องใช้สายควบ",["สายตัวนำแต่ละเฟสประกอบด้วยตัวนำหลายเส้น เพื่อให้ส่งกำลังไฟฟ้าได้สูงขึ้น","สายตัวนำแต่ละเฟสประกอบด้วยตัวนำหลายเส้น ใช้สำหรับลดค่าความต้านทาน","สายตัวนำแต่ละเฟสประกอบด้วยตัวนำหลายเส้น ใช้สำหรับลดการเกิดโคโรนาที่ผิวตัวนำ","คำตอบ 1 และ 3 ถูกต้อง"],3];
RAW[167]=["ในสนามไฟฟ้าหนึ่ง ที่ใดความหนาแน่นของฟลักซ์ไฟฟ้า D มากที่สุด ที่นั้นคือ",["ฉนวนที่นั้นมีความคงทนทางไฟฟ้า (dielectric strength) สูงที่สุด","ฉนวนที่นั้นมีความเครียดสนามไฟฟ้า (electric field stress) สูงที่สุด","ฉนวนที่นั้นมีศักย์ไฟฟ้า (electric potential) สูงที่สุด","ฉนวนที่นั้นมีแฟกเตอร์สนามไฟฟ้า (field factor) สูงที่สุด"],1];
RAW[168]=["สายเคเบิลใต้ดินมีตัวนำแท่งเส้นผ่านศูนย์กลาง 2cm ตัวนำนอกเส้นผ่านศูนย์กลาง 5cm ฉนวนเป็นวัสดุเนื้อเดียวกัน εr=2.3, ρ=4×10¹²Ω·cm, tanδ=0.004 ซึ่งใช้ส่งกำลังไฟฟ้าในระบบ 3เฟส 24kV 50Hz ฉนวนสายเคเบิลมีความเครียดสนามไฟฟ้าสูงสุดเท่าไร",["15.12 kV/cm","19.59 kV/cm","21.38 kV/cm","37.04 kV/cm"],0];
RAW[169]=["การลดการเกิดโคโรนาที่ผิวขั้วไฟฟ้าแรงสูง วิธีใดเป็นไปได้มากที่สุด",["เคลือบผิวที่ขั้วไฟฟ้าบางๆด้วยวัสดุฉนวนที่มีค่า εr สูง","ลดพื้นที่ผิวของขั้วไฟฟ้าให้ได้มากที่สุด","เพิ่มพื้นที่ผิวของขั้วไฟฟ้าให้ได้มากที่สุด","เปลี่ยนชนิดของโลหะที่ใช้ทำขั้วไฟฟ้า"],2];
RAW[170]=["สนามไฟฟ้าเฉลี่ยของแกปคืออะไร",["อัตราส่วนระหว่างความต่างศักย์ไฟฟ้าของแกปต่อระยะห่างของแกป","อัตราส่วนระหว่างระยะห่างของแกปต่อความต่างศักย์ไฟฟ้า","ผลคูณระหว่างระยะห่างของแกปกับความต่างศักย์ไฟฟ้า","ไม่มีข้อถูก"],0];
RAW[171]=["ข้อใดต่อไปนี้ถูกต้องเมื่อระยะแกปเท่ากันและเกิดเบรกดาวน์โดยตรง",["สนามไฟฟ้าแบบสม่ำเสมอและแบบไม่สม่ำเสมอไม่มีผลกับขนาดของแรงดันในการเกิดเบรกดาวน์","สนามไฟฟ้าแบบสม่ำเสมอต้องการแรงดันสูงกว่าในการเกิดเบรกดาวน์เมื่อเทียบกับแบบไม่สม่ำเสมอ","สนามไฟฟ้าแบบไม่สม่ำเสมอต้องการแรงดันสูงกว่าในการเกิดเบรกดาวน์เมื่อเทียบกับแบบสม่ำเสมอ","ไม่สามารถระบุได้"],1];
RAW[172]=["ฉนวนในข้อใดต่อไปนี้เมื่อเสียสภาพการเป็นฉนวนแล้วจะเสียสภาพอย่างถาวร",["อากาศ","PTFE","น้ำมัน","SF6"],1];
RAW[173]=["นิยามความสัมพันธ์ระหว่างความเครียดสนามไฟฟ้า (E) และความหนาแน่นของฟลักซ์ไฟฟ้า (D) มีความสัมพันธ์กันอย่างไร",["E = εD","D = εE","D×E = ε","E = ∇D"],1];
RAW[174]=["ในการออกแบบขั้วหม้อแปลงแรงสูง 200kV 50Hz ถ้าต้องการใส่ชีลด์ป้องกันการเกิดดิสชาร์จที่ขั้วแรงสูง จงคำนวณหาขนาดเส้นผ่านศูนย์กลางของชีลด์ทรงกลม โดยกำหนดให้อากาศมีค่าความคงทนต่อแรงดันเบรกดาวน์ (electric breakdown strength) = 25kV/cm",["8.0 ซม.","11.3 ซม.","16.0 ซม.","22.6 ซม."],3];
RAW[175]=["สายเคเบิลแกนเดี่ยวขนาด 12kV มีเส้นผ่านศูนย์กลางของชีลด์ 10 เซนติเมตร ให้คำนวณหาเส้นผ่านศูนย์กลางของตัวนำทองแดงเป็นเซนติเมตร ที่ทำให้สนามไฟฟ้าต่ำสุด (ค่า optimum)",["10/e","e/10","10e","1e"],0];
RAW[176]=["สายเคเบิลใช้กับแรงดันพิกัด 12kV มีเส้นผ่านศูนย์กลาง 12 เซนติเมตร ถ้าเส้นลวดตัวนำทองแดงมีเส้นผ่านศูนย์กลาง 4 เซนติเมตร ให้คำนวณหาค่าสนามไฟฟ้าสูงสุดของฉนวนเคเบิล",["5.46 kV/mm","6.59 kV/mm","4.0 kV/mm","12.0 kV/mm"],0];
RAW[177]=["สายเคเบิลใช้กับแรงดันขนาด 12kV มีเส้นผ่านศูนย์กลาง 12 เซนติเมตร ถ้าเส้นลวดตัวนำทองแดงมีเส้นผ่านศูนย์กลาง 4cm ให้คำนวณหาค่าสนามไฟฟ้าต่ำสุดของฉนวนเคเบิล",["1.82 kV/mm","2.0 kV/mm","1.33 kV/mm","4.0 kV/mm"],0];
RAW[178]=["ในห้องปฏิบัติการไฟฟ้าแรงสูงแห่งหนึ่งมีชุดแกปทรงกลม ขนาดเส้นผ่านศูนย์กลาง 100cm และระยะแกปเท่ากับ 50cm จะได้แฟกเตอร์สนามไฟฟ้า η*=0.732 จงหาค่าแรงดันเบรกดาวน์เป็นค่า r.m.s. ถ้าอากาศมี Eb=30kVpeak/cm",["776.5 kV","989.8 kV","1098 kV","1500 kV"],0];
RAW[179]=["inception voltage ของอิเล็กโตรดที่มีแฟกเตอร์สนามไฟฟ้า η* < 20% หมายถึง",["แรงดันที่ใกล้ถึงจุดเบรกดาวน์","แรงดันที่ทำให้โคโรนาเริ่มเกิด","แรงดันที่เริ่มเกิดแสงสลัว","แรงดันที่เริ่มเกิดแสงและเสียงฮิสซิ่ง"],1];
RAW[180]=["off–set inception voltage หมายถึง",["แรงดันที่ใกล้ถึงจุดเบรกดาวน์","แรงดันที่โคโรนาเกิดขึ้นแล้วหายไปเมื่อลดแรงดันถึงระดับหนึ่ง","แรงดันที่เริ่มเกิดแสงสลัว","แรงดันที่เริ่มเกิดเสียงฮิสซิ่ง"],1];
RAW[181]=["การออกแบบอิเล็กโตรดที่ใช้ก๊าซอัดความดันเป็นฉนวนเพื่อไม่ให้เกิดดิสชาร์จบางส่วน (PD) จะต้องมีเงื่อนไขอย่างไรได้บ้าง",["ให้อิเล็กโตรดมีมิติที่พอเหมาะ (optimum dimension)","ให้ความเครียดสนามไฟฟ้าสูงสุดที่เกิดขึ้นต่ำกว่าค่าวิกฤต","ให้ความดันก๊าซสูงกว่าความดันที่ PD เริ่มเกิด (PC)","ถูกทุกข้อ"],3];
RAW[182]=["อิเล็กโตรดทรงกลม-ทรงกลม เส้นผ่านศูนย์กลาง 100cm ระยะแกป 50cm ทรงกลมถูกต่อลงดิน ถ้าปรับระยะแกปเพิ่มเป็น 100cm ถามว่าแฟกเตอร์สนามไฟฟ้า η* ของทรงกลม-ทรงกลมจะเปลี่ยนหรือไม่อย่างไร",["η* เพิ่มขึ้น เพราะค่า Emax สูงขึ้น","η* ลดลง เพราะค่าระยะแกปเพิ่มขึ้น","η* เท่าเดิม เพราะทรงกลมขนาดเท่าเดิม","ระบุไม่ได้ เพราะ η* ขึ้นอยู่กับชนิดแรงดันที่ป้อน"],1];
RAW[183]=["อิเล็กโตรดทรงกลม-ระนาบ เส้นผ่านศูนย์กลาง 50cm ระยะแกป 50cm เมื่อหาค่าแฟกเตอร์สนามไฟฟ้าจากตารางได้ η*=0.372 ถามว่าแกปอิเล็กโตรดนี้สามารถรับแรงดัน AC 50Hz 500kV ได้หรือไม่อย่างไร ถ้า Eb ของอากาศ = 30kVpeak/cm",["ไม่ได้ เพราะเกิดเบรกดาวน์โดยตรงก่อน","ไม่ได้ เพราะเกิดโคโรนาเบรกดาวน์ก่อน","ได้ แต่เกิดโคโรนาไม่เกิดเบรกดาวน์","ได้ ไม่เกิดอะไรขึ้นในแกป"],0];
RAW[184]=["อิเล็กโตรดทรงกลม-ระนาบ เส้นผ่านศูนย์กลาง 50cm ระยะแกป 50cm มีอากาศเป็นฉนวน ถ้าเปลี่ยนเส้นผ่านศูนย์กลางทรงกลมเป็น 100cm ระยะแกปเท่าเดิม ถามว่าค่าเก็บประจุ C และพลังงานอัดประจุ We ที่แรงดันเบรกดาวน์ของแกปจะเปลี่ยนแปลงอย่างไรหรือไม่",["ค่า C และ We เพิ่มขึ้น","ค่า C และ We ลดลง","ค่า C เพิ่ม แต่ We ลดลง","ค่า C ลดลง แต่ We เพิ่มขึ้น"],0];
RAW[185]=["บัสบาร์แรงสูงในสถานีไฟฟ้า AIS ระบบ 115kV 50Hz ทำด้วยท่ออลูมิเนียมขนาดเส้นผ่านศูนย์กลาง 10cm ระยะแกนระหว่างบัสบาร์เท่ากับ 95cm เมื่อหาแฟกเตอร์สนามไฟฟ้าจากตารางได้ η*=0.291 จงหาค่า Emax ที่ผิวบัสบาร์",["Emax=5.9 kV/cm","Emax=4.2 kV/cm","Emax=2.4 kV/cm","Emax=0.35 kV/cm"],1];
RAW[186]=["จากการทดสอบค่าสนามไฟฟ้าพบว่าทรงกลมกับแผ่นระนาบนั้นจัดอยู่ในกลุ่มสนามไฟฟ้าแบบใด",["สนามไฟฟ้าสม่ำเสมอ","สนามไฟฟ้าสม่ำเสมอสูง","สนามไฟฟ้าไม่สม่ำเสมอเล็กน้อย","สนามไฟฟ้าไม่สม่ำเสมอสูง"],2];
RAW[187]=["ทดสอบเปรียบเทียบ 2กรณี: กรณี1 ปรับแรงดันกระแสสลับ 10kV ที่ระนาบอิเล็กโตรดห่างกัน 1cm กรณี2 ปรับแรงดัน 20kV ที่ระนาบอิเล็กโตรดเดียวกัน ห่าง 2cm (สนามไฟฟ้าแบบสม่ำเสมอทั้งคู่) ค่าสนามไฟฟ้าทั้งสองกรณีเป็นอย่างไร",["กรณีที่1 มากกว่ากรณีที่2","กรณีที่2 มากกว่ากรณีที่1","กรณีที่1 เท่ากับกรณีที่2","ไม่สามารถคำนวณได้"],2];
RAW[188]=["ข้อใดคือนิยามของ \"ฉนวนก๊าซ\"",["ฉนวนเปลี่ยนเป็นสภาพนำไฟฟ้าและคงอยู่ เสียสภาพแบบไม่ถาวร","ฉนวนจะเสียสภาพการเป็นฉนวนและกลับคืนสู่สภาพฉนวน แต่อาจมีสิ่งเจือปนอยู่","ฉนวนจะเสียสภาพเมื่อเกิดการเบรกดาวน์และไม่สามารถคืนสภาพฉนวน เป็นการเสียสภาพแบบถาวร","ฉนวนจะเสียสภาพเมื่อเกิดการเบรกดาวน์และคืนสู่สภาพฉนวน และเกิดสภาวะสุญญากาศเปลี่ยนแปลง"],0];
RAW[189]=["ข้อใดคือนิยามของ \"ฉนวนแข็ง\"",["ฉนวนเปลี่ยนเป็นสภาพนำไฟฟ้าและคงอยู่ เสียสภาพแบบไม่ถาวร","ฉนวนจะเสียสภาพการเป็นฉนวนและกลับคืนสู่สภาพฉนวน แต่อาจมีสิ่งเจือปนอยู่","ฉนวนจะเสียสภาพเมื่อเกิดการเบรกดาวน์และไม่สามารถคืนสภาพฉนวน เป็นการเสียสภาพแบบถาวร","ฉนวนจะเสียสภาพเมื่อเกิดการเบรกดาวน์และคืนสู่สภาพฉนวน และเกิดสภาวะสุญญากาศเปลี่ยนแปลง"],2];
RAW[190]=["ข้อใดคือนิยามของ \"ฉนวนเหลว\"",["ฉนวนเปลี่ยนเป็นสภาพนำไฟฟ้าและคงอยู่ เสียสภาพแบบไม่ถาวร","ฉนวนจะเสียสภาพการเป็นฉนวนและกลับคืนสู่สภาพฉนวน แต่อาจมีสิ่งเจือปนอยู่","ฉนวนจะเสียสภาพเมื่อเกิดการเบรกดาวน์และไม่สามารถคืนสภาพฉนวน เป็นการเสียสภาพแบบถาวร","ฉนวนจะเสียสภาพเมื่อเกิดการเบรกดาวน์และคืนสู่สภาพฉนวน และเกิดสภาวะสุญญากาศเปลี่ยนแปลง"],1];
RAW[191]=["จากรูปที่กำหนด ข้อใดคือสมการที่ใช้หาค่าแรงดัน V2 ที่เกิดขึ้น (ฉนวน 2 ชั้นซ้อนกัน ε1,d1,V1 และ ε2,d2,V2)",["V2 = E2/D2","V2 = (ε1/d1)V1","V2 = (ε2/d2)V1","V2 = (ε1/ε2)(d1/d2)V1"],3];
RAW[192]=["วัสดุในข้อใดที่มีค่า Dielectric Constant (εr) ต่ำที่สุด",["Glass","Mica foil","Mineral Oil","Epoxy Casting Resin"],2];
RAW[193]=["เนื้อฉนวนแบบใดที่ใช้ทำลูกถ้วยฉนวนไฟฟ้าในประเทศไทยมากที่สุด",["โพลิเมอร์","ซิลิกอน","แก้วเหนียว","พอร์ซเลน"],3];
RAW[194]=["ปัจจุบันสายใต้ดินที่ใช้ในระบบจำหน่ายกำลังไฟฟ้าในประเทศไทย มักเลือกสายใต้ดินที่ฉนวนด้วยวัสดุใด",["HDPE","Polymer","Oil Filled","XLPE"],3];

/* ---------- SECTION 4 : 65 Breakdown of gas (195-248) ---------- */
RAW[195]=["ขบวนการอะไรต่อไปนี้เป็นกระบวนการที่เกิดขึ้นที่ผิวคะโถด",["ขบวนการ Townsend ionization ขั้นต้น","ขบวนการ Townsend ionization ขั้นสอง","โฟโตไอออไนเซชัน","เทอร์มัลไอออไนเซชัน"],1];
RAW[196]=["กฎของ Paschen's law กล่าวไว้ว่า",["แรงดันเบรกดาวน์จะมีค่าเพิ่มขึ้น เมื่อความดันเพิ่มขึ้น","แรงดันเบรกดาวน์จะมีค่าลดลง เมื่อระยะห่างลดลง","แรงดันเบรกดาวน์จะมีค่าคงที่ เมื่อผลคูณของความดันและระยะห่างคงที่","แรงดันเบรกดาวน์จะมีค่าคงที่ เมื่อผลคูณของอุณหภูมิและระยะห่างคงที่"],2];
RAW[197]=["กลไกเบรกดาวน์ของ Townsend ไม่สามารถอธิบายปรากฏการณ์ฟ้าผ่าได้ เพราะว่ากลไกเบรกดาวน์ของ Townsend",["ใช้กับระยะแกปกว้างมากๆไม่ได้","ใช้กับสนามไฟฟ้าสม่ำเสมอเท่านั้น","ใช้กับค่าความดันคงที่","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[198]=["อากาศเป็นก๊าซผสมของ N2 และ O2 เมื่อบรรจุในฉนวนอัดความดันและเติมก๊าซ SF6 ผสมเข้าไป 50% ของปริมาตร โดยให้ก๊าซผสม SF6 ทำให้มีความคงทนต่อแรงดันไฟฟ้า Eb เป็นอย่างไร",["Eb มีค่าสูงขึ้นเพราะก๊าซ SF6 มี Eb สูงกว่าอากาศ","Eb มีค่าลดลงเพราะ N2 และ O2 เกิดไอออไนเซชันง่ายขึ้น","Eb มีค่าเท่าเดิม เพราะความดันก๊าซรวมเท่าเดิม","Eb อาจเพิ่มขึ้นหรือลดลงก็ได้ขึ้นอยู่กับชนิดของแรงดัน"],0];
RAW[199]=["เมื่ออุณหภูมิของก๊าซสูงขึ้น แรงดันเบรกดาวน์มีค่าลดลงหรือเพิ่มขึ้นเพราะเหตุใด",["ลดลง เพราะก๊าซมีพลังงานจลน์เพิ่มขึ้น ทำให้โมเลกุลของก๊าซเคลื่อนที่ชนกันแล้วมีโอกาสเกิดไอออไนเซชันมากขึ้น","ลดลง เพราะก๊าซมีพลังงานจลน์ลดลงทำให้โมเลกุลเคลื่อนที่ชนกันแล้วมีโอกาสเกิดไอออไนเซชันลดลง","เพิ่มขึ้น เพราะก๊าซมีพลังงานจลน์เพิ่มขึ้น ทำให้โมเลกุลเคลื่อนที่ชนกันแล้วมีโอกาสเกิดไอออไนเซชันมากขึ้น","ไม่มีผลต่อแรงดันเบรกดาวน์"],0];
RAW[200]=["เมื่อความดันของอากาศสูงขึ้นกว่าความดันบรรยากาศ (หรือมากกว่าจุดต่ำสุดของ Paschen) แรงดันเบรกดาวน์ของก๊าซมีค่าเพิ่มขึ้นหรือลดลงเพราะเหตุใด",["ลดลง เพราะก๊าซมีระยะทางอิสระเฉลี่ยเพิ่มขึ้น ความเร็วในการชนกันเพิ่มขึ้น มีโอกาสเกิดไอออไนเซชันลดลง","เพิ่มขึ้น เพราะก๊าซมีระยะทางอิสระเฉลี่ยลดลง ความเร็วในการชนกันลดลง มีโอกาสเกิดไอออไนเซชันลดลง","เพิ่มขึ้น เพราะก๊าซมีระยะทางอิสระเฉลี่ยเพิ่มขึ้น ความเร็วในการชนกันเพิ่มขึ้น มีโอกาสเกิดไอออไนเซชันเพิ่มขึ้น","ผิดทุกข้อ เพราะความดันอากาศไม่มีผลต่อการเกิดเบรกดาวน์"],1];
RAW[201]=["การอธิบายการเกิดเบรกดาวน์ของทาวน์เซนด์ สัมประสิทธิ์ตัวที่ 1 (α) หมายถึงอะไร",["ค่าเฉลี่ยของการชนแล้วเกิดเมตาสเตเบิล","ค่าเฉลี่ยของการชนของอิเล็กตรอน 1 ตัวกับโมเลกุลของก๊าซแล้วเกิดไอออไนเซชันต่อระยะทาง 1 ซม.","ค่าเฉลี่ยของการเกิดไอออนบวกในแกป จากพลังงานควอนตัม (quantum)","ค่าเฉลี่ยของการชนของไอออนบวกกับโมเลกุลที่เป็นกลาง แล้วทำให้เกิดไอออไนเซชันต่อระยะทาง 1 ซม."],1];
RAW[202]=["เพราะเหตุใดทฤษฎีของทาวน์เซนด์ไม่สามารถอธิบายปรากฎการณ์เบรกดาวน์ของรูปคลื่นอิมพัลส์ที่ระยะช่องว่างแบบกว้างได้",["เวลาที่เกิดการเบรกดาวน์น้อยกว่าเวลาที่อิเล็กตรอนวิ่งจากคะโถดไปอะโนดโดยที่ไม่ชนโมเลกุลของก๊าซเลย","เพราะทฤษฎีทาวน์เซนด์ใช้อธิบายเฉพาะแรงดันกระแสตรงเท่านั้น","การชนของไอออนบวกที่คะโถดไม่สามารถทำให้เกิดการปลดปล่อยอิเล็กตรอนออกมาได้","ถูกทั้งคำตอบ 1 และ 2"],0];
RAW[203]=["เบรกดาวน์โดยตรง (direct breakdown) คืออะไร",["เบรกดาวน์โดยตรงเกิดกับอิเล็กโตรดที่ให้สนามไฟฟ้าที่มีความสม่ำเสมอหรือไม่สม่ำเสมอเล็กน้อย","เบรกดาวน์โดยตรงคือเบรกดาวน์ที่ไม่มีโคโรนา","เบรกดาวน์โดยตรงคือเบรกดาวน์ของแรงดันกระแสตรง (DC) เท่านั้น","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[204]=["โคโรนาเบรกดาวน์ (corona breakdown) คืออะไร",["โคโรนาเบรกดาวน์เกิดกับอิเล็กโตรดที่ให้สนามไฟฟ้าที่มีความสม่ำเสมอไม่เกินก(η*>30%)","โคโรนาเบรกดาวน์เกิดกับอิเล็กโตรดที่ให้สนามไฟฟ้าที่มีความสม่ำเสมอหรือไม่สม่ำเสมอสูง จะมีโคโรนาเกิดก่อนเบรกดาวน์","โคโรนาเบรกดาวน์คือเบรกดาวน์ของสนามไฟฟ้าไม่สม่ำเสมอในอากาศเท่านั้น","คำตอบ 2 และ 3 ถูกต้อง"],1];
RAW[205]=["อนุภาคประจุ (charge carrier) คือ",["อิเล็กตรอนอิสระ","ไอออนบวก หรือ ไอออนลบ","นิวตรอน","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[206]=["กระบวนการหลักที่ทำให้เกิดอนุภาคประจุ นำไปสู่เบรกดาวน์ในสุญญากาศคือ",["photo ionization","collision ionization","field emission","thermal emission"],2];
RAW[207]=["เหตุใดก๊าซไฟฟ้าลบ (electro negative gas) จึงเป็นฉนวนไฟฟ้าที่ดี",["โมเลกุลก๊าซไฟฟ้าลบสามารถจับอิเล็กตรอนอิสระได้กลายเป็นไอออนลบยับยั้งการเกิดไอออไนเซชัน","สัมประสิทธิ์การไอออไนเซชันประสิทธิผลที่ความเข้มสนามไฟฟ้าต่ำๆมีค่าเป็นลบ","เป็นก๊าซเฉื่อยที่ไม่มีการไอออไนเซชันจึงไม่มีอะวาลานช์อิเล็กตรอน","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[208]=["การเกิดดิสชาร์จเบรกดาวน์ในแกปก๊าซที่เรียกว่าเบรกดาวน์สมบูรณ์ คืออะไร",["คือการเกิดเบรกดาวน์ตลอดแกปที่เชื่อมโยงระหว่างอิเล็กโตรด","คือการเกิดเบรกดาวน์ที่มีกระแสประจุไหลผ่านแกปเป็นไมโครแอมป์ แรงดันคร่อมแกปเป็นศูนย์","คือการเกิดเบรกดาวน์ในสนามไฟฟ้าสม่ำเสมอเท่านั้น","ถูกทุกข้อ"],0];
RAW[209]=["เบรกดาวน์ (BD) สมบูรณ์ที่เป็นเบรกดาวน์โดยตรงคืออะไร",["คือ BD ในแกปที่มีสนามไฟฟ้าสม่ำเสมอหรือไม่สม่ำเสมอเล็กน้อย","คือ BD ที่มีโคโรนาเกิดขึ้นก่อนในสนามไฟฟ้าไม่สม่ำเสมอสูง","คือ BD ที่เกิดขึ้นในแกปใดๆเมื่อป้อนแรงดัน AC หรือ DC","คือ BD ที่เกิดขึ้นในแกปที่มีมิติพอเหมาะ (optimum dimension) เท่านั้น"],0];
RAW[210]=["เบรกดาวน์ (BD) แบบโคโรนา (corona breakdown) คือ",["คือ BD สมบูรณ์โดยมีโคโรนาเกิดขึ้นก่อน BD","คือ BD ที่เกิดในสนามไฟฟ้าไม่สม่ำเสมอเล็กน้อย","คือ BD ที่มีโคโรนา","ถูกทุกข้อ"],0];
RAW[211]=["เบรกดาวน์ (BD) เพียงบางส่วน (partial breakdown) ที่เกิดขึ้นในก๊าซที่ความดันบรรยากาศ คืออะไร",["คือ BD ที่เกิดในสนามไฟฟ้าไม่สม่ำเสมอสูง มีแฟกเตอร์สนามไฟฟ้า η*<30%","คือ BD ที่ไม่เชื่อมโยงระหว่างอิเล็กโตรด","คือ BD ที่เกิดขึ้นในสนามไฟฟ้าที่มีมิติอิเล็กโตรดที่พอเหมาะ","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[212]=["ในระบบก๊าซอัดความดัน p ที่มีอิเล็กโตรดรัศมี r และระยะแกปเป็น d ค่าแรงดันเบรกดาวน์ Ub อาจหาได้จาก Paschen's curve อยากทราบว่า Paschen's curve คืออะไร",["คือความสัมพันธ์ของ Ub อยู่ในเทอมของ p·d ในสนามไฟฟ้าสม่ำเสมอ","คือความสัมพันธ์ของ Ub อยู่ในเทอมของ p·d ในสนามไฟฟ้าใดๆก็ได้","คือความสัมพันธ์ของ Ub อยู่ในเทอมของ p·r ในสนามไฟฟ้าไม่สม่ำเสมอ","คือความสัมพันธ์ของ Ub อยู่ในเทอมของ p·r ของอิเล็กโตรดที่มีมิติที่พอเหมาะ"],0];
RAW[213]=["ทำไมก๊าซ SF6 จึงมีความคงทนต่อแรงดันไฟฟ้าได้สูงกว่าอากาศที่ความดันเดียวกัน",["เพราะก๊าซ SF6 เป็นก๊าซไฟฟ้าลบที่โมเลกุลจับอิเล็กตรอนอิสระได้กลายเป็นไอออนลบ","เพราะก๊าซ SF6 มีน้ำหนักโมเลกุลมากกว่าอากาศ","เพราะอากาศไม่ใช่ก๊าซไฟฟ้าลบ โมเลกุลจับอิเล็กตรอนไม่ได้","เพราะอากาศระบายความร้อนได้ดีกว่าก๊าซ SF6"],0];
RAW[214]=["เงื่อนไขเบรกดาวน์แบบสตรีมเมอร์ กำหนดด้วยช่วงเปลี่ยนผ่านจากอิเล็กตรอนอะวาลานช์เดี่ยวไปสู่สตรีมเมอร์คือ",["เมื่อความเครียดสนามไฟฟ้า E ที่ส่วนหัวอะวาลานช์มีค่าเท่ากับค่าวิกฤต Ec","เมื่ออะวาลานช์มีจำนวนอิเล็กตรอนหรือไอออนบวก e^αx ประมาณ 10^8 โดยไม่ขึ้นอยู่กัยชนิดก๊าซ ความดัน หรือแฟกเตอร์สนามไฟฟ้า η*","เมื่อสัมประสิทธิ์ α มีค่ามากกว่าสัมประสิทธิ์การเกาะตัวของอิเล็กตรอนบนโมเลกุล η","ถูกทุกข้อ"],1];
RAW[215]=["เงื่อนไขเบรกดาวน์ของก๊าซในสนามไฟฟ้าสม่ำเสมอของทาวน์เซนด์เขียนได้ว่า γ(e^αd−1)=1 ซึ่ง α และ γ เป็นสัมประสิทธิ์ไอออไนเซชันที่ทำให้เกิดอิเล็กตรอนอิสระเพิ่มทวีคูณจากการชน ข้อใดต่อไปนี้ถูกต้อง",["α เป็นสปส.ที่อิเล็กตรอนวิ่งในโมเลกุล γ เป็นสปส.ไอออนบวกวิ่งชนคะโถด","α เป็นสปส.ที่ไอออนบวกวิ่งชนโมเลกุล γ เป็นสปส.ไอออนบวกวิ่งชนคะโถด","α เป็นสปส.ที่อิเล็กตรอนวิ่งในโมเลกุล γ เป็นสปส.ไอออนบวกวิ่งชนโมเลกุล","ถูกทุกข้อ"],0];
RAW[216]=["จากสมการคำนวณแรงดันเบรกดาวน์ในก๊าซ Ub=Eb·d·η*p เมื่อกำหนดความคงทนต่อแรงดันของก๊าซ Eb ระยะแกป d แฟกเตอร์สนามไฟฟ้า η*(η*>30%) ทำไมค่าแรงดันเบรกดาวน์ Ub จึงเพิ่มขึ้นตามการเพิ่มความดันก๊าซ p",["เพราะว่าโมเลกุลหนาแน่นมากขึ้น ทำให้อิเล็กตรอนไปจับเกาะบนโมเลกุลหมด","เพราะว่าเมื่อ p เพิ่มสูงขึ้น ทำให้อุณหภูมิลดลงเกิดไอออไนเซชันยากขึ้น","เพราะว่าเมื่อ p เพิ่มสูงขึ้นระยะอิสระเฉลี่ย λ ลดลง ไอออไนเซชันจะเกิดได้ยากขึ้น","ถูกทุกข้อ"],2];
RAW[217]=["ที่สภาวะมาตรฐานของ IEC คือ tn=20°C, bn=760mmHg และ hn=11g/m³ ค่าแรงดันเบรกดาวน์โดยตรง Ub ของแกปที่มีแฟกเตอร์สนามไฟฟ้า η*>30% จะเปลี่ยนไปหรือไม่อย่างไร ถ้า t=30°C, b=765mmHg โดยไม่คิดผลของความชื้น",["แรงดันเบรกดาวน์ Ub ลดลง","แรงดันเบรกดาวน์ Ub เพิ่มขึ้น","แรงดันเบรกดาวน์ Ub เท่าเดิม","ไม่มีคำตอบถูกต้อง"],0];
RAW[218]=["ทำไมแรงดันเบรกดาวน์แบบโคโรนาในสนามไฟฟ้าไม่สม่ำเสมอสูง จึงมีค่าสูงกว่าแรงดันโคโรนาเริ่มเกิด",["เพราะจะเกิดไอออไนเซชันเฉพาะบริเวณที่มีความเครียดสนามไฟฟ้า E สูง เกิดประจุค้าง (space charge) ทำให้ E ในแกปลดลง เบรกดาวน์จึงเกิดยาก","เพราะไอออนบวกเคลื่อนที่ได้ช้า มีพลังงานไม่พอที่จะทำให้เกิดไอออไนเซชันในก๊าซได้","เพราะอิเล็กตรอนอิสระถูกจับโดยโมเลกุลหมด จึงไม่มีอะวาลานช์ที่จะทำให้เกิดเบรกดาวน์ได้","ไม่มีคำตอบถูกต้อง"],0];
RAW[219]=["ในการทดสอบด้วยแรงดันอิมพัลส์ปรากฏว่าเวลาลำดับ Tf น้อยกว่ามาตรฐานกำหนด ท่านจะมีแนวทางแก้ไขอย่างไร",["เพิ่มค่าความต้านทาน Rd","เพิ่มค่าความต้านทานจำกัดกระแสอัดประจุ Rl","ลดค่าประจุ Cs","เพิ่มความต้านทาน Re"],0];
RAW[220]=["เมื่อป้อนแรงดันอิมพัลส์ให้กับวัสดุทดสอบค่าหนึ่ง พบว่าบางครั้งก็เกิดเบรกดาวน์ (BD) บางครั้งก็ไม่เกิด BD ทั้งๆที่ป้อนแรงดันเท่าเดิม เพราะเหตุใด",["เนื่องจากเวลาล่าช้ากลไกเบรกดาวน์ของแรงดันอิมพัลส์ไม่เท่ากัน","เนื่องจากมีจำนวนอิเล็กตรอนเริ่มต้นที่วัสดุทดสอบไม่เท่ากัน","เนื่องจากเวลาที่ใช้ในการสร้างอะวาลานช์อิเล็กตรอนไม่เท่ากัน","ถูกทุกข้อ"],3];
RAW[221]=["ความคงทนต่อแรงดันของฉนวนอาจพิจารณาได้จากลักษณะเส้นแรงดัน-เวลา (v-t curve) ของฉนวนนั้นๆ อยากทราบว่า v-t curve คืออะไร",["คือความสัมพันธ์ระหว่าง Ub กับเวลาที่ใช้อัดประจุอิมพัลส์","คือความสัมพันธ์ระหว่าง Ub กับเวลาที่เบรกดาวน์หรือเวลาตัดสินใจ Tc","คือความสัมพันธ์ระหว่าง Ub กับเวลาหน้าคลื่น T1 ของแรงดัน","คือความสัมพันธ์ระหว่าง Ub กับช่วงเวลาที่แรงดันอิมพัลส์มีค่าสูงกว่าแรงดันคงตัว (steady)"],1];
RAW[222]=["รูปลักษณะของเส้นแรงดัน-เวลา (v-t curve) จะมีลักษณะแตกต่างกัน ทั้งนี้ขึ้นอยู่กับอะไร",["รูปคลื่นแรงดันที่ป้อน","รูปลักษณะอิเล็กโตรด (electrode configuration)","ชนิดของฉนวนระหว่างอิเล็กโตรด","ถูกทุกข้อ"],3];
RAW[223]=["ลักษณะเส้นแรงดัน-เวลา (v-t curve) มีประโยชน์อะไร",["มีประโยชน์ต่อการออกแบบการฉนวนระบบไฟฟ้าแรงสูง","มีประโยชน์ในการเลือกแกปป้องกันแรงดันเสิร์จแก่อุปกรณ์แรงสูง","มีประโยชน์ในการประสานสัมพันธ์การฉนวน (insulation coordination)","ถูกทุกข้อ"],3];
RAW[224]=["ข้อใดเป็นกราฟแสดงผลของระยะช่องว่างระหว่างอิเล็กโตรด (d) ที่มีต่อคุณลักษณะสมบัติของฉนวนก๊าซได้อย่างถูกต้อง (Eb ต่อ d)",["Eb ลดลงตาม d เพิ่ม (โค้งลง)","Eb คงที่กับ d (เส้นตรง)","Eb เพิ่มตาม d แบบเส้นตรงชันขึ้น","Eb ลดแล้วเพิ่มเป็นรูปตัว U"],0];
RAW[225]=["เมื่ออิเล็กตรอนได้รับพลังงานจากสนามไฟฟ้าวิ่งชนโมเลกุลของก๊าซแล้วทำให้เกิดอิเล็กตรอนอิสระตัวใหม่ ถ้าว่าในการนี้เป็นไอออไนเซชันแบบใด",["โฟโตไอออไนเซชัน","การหลุดออกของอิเล็กตรอนจากคะโถด (γi-process)","การชนกันของไอออนบวกกับโมเลกุล (βi-process)","การชนกันของอิเล็กตรอนกับโมเลกุล (αi-process)"],3];
RAW[226]=["การเกิดดิสชาร์จบางส่วน (PD) ในระบบสายส่งขึงในอากาศ (overhead line) 230kV 50Hz การเกิดดิสชาร์จเป็น (PD) แบบใด",["โคโรนาดิสชาร์จ","ดิสชาร์จตามผิว","ดิสชาร์จภายใน","ถูกทุกข้อ"],0];
RAW[227]=["สมการต่อไปนี้ สมการใดเป็นสมการของการรวมตัวกัน",["A+e+KE → A⁺+2e","A+hv = A⁺+e","A+wi = A⁺+e","A⁺+B → AB+hv"],3];
RAW[228]=["ในการทดลองป้อนไฟฟ้าแรงสูงเข้ากับ electrode gap ซึ่งบรรจุอยู่ในหลอด gas discharge ปรับแรงดันขึ้นจนถึง 10kV วัดค่าสนามไฟฟ้าสม่ำเสมอ E ได้เท่ากับ 2kV/cm ถ้ากำหนดค่า α=1.1512/cm และวัดกระแส I1 ได้เท่ากับ 3.9×10⁻⁹A ให้คำนวณหากระแส I0",["1.234×10⁻¹¹ A","5.5×10⁻⁹ A","5.5×10⁻⁴ A","1.234×10⁻⁷ A"],0];
RAW[229]=["ไอออไนเซชันของอิเล็กตรอนเกิดขึ้นได้จากกรณีใดต่อไปนี้",["ไอออนบวกวิ่งชนคะโถด (γ)","อิเล็กตรอนเกาะบนโมเลกุล (η)","พลังงานควอนตัมวิ่งกระทบคะโถด","อิเล็กตรอนชนกับโมเลกุลของก๊าซแล้วเกิดอิเล็กตรอนอิสระตัวใหม่"],3];
RAW[230]=["secondary ionisation ในกลไกเบรกดาวน์ของทาวน์เซนด์เกิดขึ้นเนื่องจากสิ่งใด",["อิเล็กตรอนวิ่งชนโมเลกุลของก๊าซ (α)","ไอออนบวกวิ่งชนโมเลกุลของก๊าซ (β)","ไอออนบวกวิ่งชนคะโถด (γ)","โฟตอนตกกระทบคะโถด (emission)"],1];
RAW[231]=["กลไกการเบรกดาวน์แบบสตรีมเมอร์เกิดขึ้นมีเงื่อนไขเป็นอย่างไร",["เกิดเมื่อ Ec ที่ส่วนหัวอะวาลานช์เท่ากับ Eext","เกิดขึ้นเมื่อจำนวนประจุที่ส่วนหัวอะวาลานช์มีค่าวิกฤต คือ 10⁸","เกิดเมื่อสนามไฟฟ้าเพิ่มขึ้น ทำให้อิเล็กตรอนที่เกาะโมเลกุลเริ่มหลุดออก","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[232]=["การทดลองหาค่าแรงดันเบรกดาวน์ของก๊าซในแกปอิเล็กโตรดระนาบ ถ้าส่องแสง UV เข้าที่คะโถด จะมีผลอย่างไรต่อค่าแรงดันเบรกดาวน์อิมพัลส์ U50%",["U50% ลดลงเพราะแสง UV ทำให้อิเล็กตรอนเริ่มต้นจากคะโถดเพิ่มขึ้น","U50% เพิ่มขึ้นเพราะแสง UV ทำให้อิเล็กตรอนเกาะโมเลกุลเป็นไอออนลบมากขึ้น","U50% เท่าเดิม เพราะแสง UV เพียงแต่เพิ่มกระแสเริ่มต้น I0 และลดการกระจัดกระจายของ U50% ให้น้อยลง","U50% จะเพิ่มหรือลดขึ้นอยู่กับรูปคลื่นแรงดัน"],2];
RAW[233]=["แรงดันเบรกดาวน์ในสุญญากาศ ทำไมจึงขึ้นอยู่กับชนิดของโลหะที่ทำอิเล็กโตรด",["เพราะเบรกดาวน์เกิดจากอิเล็กตรอนปล่อยออกจากคะโถดเนื่องจากสนามไฟฟ้าที่มีเวอร์กฟังก์ชันต่างกัน","เพราะโลหะอิเล็กโตรดมีความหนาแน่นไม่เท่ากัน","เพราะโลหะมีสภาพนำไฟฟ้าต่างกัน","เพราะโลหะอิเล็กโตรดมีจุดหลอมละลายไม่เท่ากัน"],0];
RAW[234]=["ความเครียดสนามไฟฟ้าเบรกดาวน์ของอากาศในสนามไฟฟ้าสม่ำเสมอระนาบ-ระนาบขึ้นอยู่กับระยะแกป d และอธิบายได้ด้วยสมการมาตรฐาน Eb=24.4+6.72/√d kV/cm ถามว่าที่ระยะแกปแคบค่า Eb ต้องมีค่าสูง แต่ที่ระยะแกปห่างมากขึ้น Eb จะมีค่าลดลงเพราะเหตุใด",["เพราะว่า Ub=Eb·d มีค่าคงที่ทุกระยะแกป","เพราะการเกิดไอออไนเซชันได้ อิเล็กตรอนต้องเคลื่อนที่ให้ได้พลังงาน ≥ wi","พลังงานไอออไนเซชัน wi ขึ้นอยู่กับความเครียดสนามไฟฟ้า E และระยะแกป d","คำตอบ 2 และ 3 ถูกต้อง"],3];
RAW[235]=["การเกิดเบรกดาวน์ของก๊าซในแกปที่มีสนามไฟฟ้าไม่สม่ำเสมอเล็กน้อยด้วยแรงดันอิมพัลส์รูปคลื่นฟ้าผ่า ปริมาณอิเล็กตรอนอิสระในแกปมีมากหรือน้อย มีผลต่อเวลาล่าช้า (time lag) และค่าแรงดันเบรกดาวน์ Ub อย่างไร",["อิเล็กตรอนอิสระมีมาก time lag จะสั้น ทำให้ Ub มีค่าต่ำ","อิเล็กตรอนอิสระมีน้อย time lag จะยาว ทำให้ Ub มีค่าสูง","อิเล็กตรอนอิสระมีมากหรือน้อย time lag จะสั้นและยาวตามลำดับแต่ไม่มีผลต่อ Ub","อิเล็กตรอนอิสระมีมากหรือน้อยไม่มีผลต่อ time lag และไม่มีผลต่อ Ub"],2];
RAW[236]=["กลไกเบรกดาวน์ของก๊าซ SF6 กับอากาศเหมือนกันหรือต่างกันอย่างไร คำกล่าวข้อใดถูกต้อง",["การเกิดเบรกดาวน์ในก๊าซ SF6 สามารถอธิบายด้วยทฤษฎีสตรีมเมอร์เท่านั้น","การเกิดอิเล็กตรอนอะวาลานช์ของอากาศด้วยกระบวนการขั้นต้น α และขั้นสอง γ ของก๊าซ SF6 มีแต่กระบวนการขั้นต้น α และกระบวนการเกาะของอิเล็กตรอนบนโมเลกุล η เท่านั้น","เงื่อนไขการเกิดเบรกดาวน์ คือจำนวนอิเล็กตรอนในอะวาลานช์วิกฤต Nc=10⁸ ในก๊าซทั้งสอง เหมือนกัน","คำตอบ 1 และ 3 ถูกต้อง"],2];
RAW[237]=["ข้อใดไม่ใช่ลักษณะของการเกิดดิสชาร์จบางส่วน (PD)",["Corona discharge","Surface discharge","Internal discharge","Arc discharge"],3];
RAW[238]=["อะตอมหรือโมเลกุลของก๊าซเมื่อได้รับพลังงานเพียงพอจะทำให้อิเล็กตรอนหลุดออกไป หนึ่งอิเล็กตรอนหรืออะตอมนั้นจะมีประจุเป็นบวก นี้เราเรียกว่า",["Discharge","Breakdown","Ionization","Emission"],2];
RAW[239]=["จากทฤษฏีของทาวน์เซนด์ ได้ชี้ให้เห็นว่าจำนวนการชนเกิดไอออไนเซชันต่อหน่วยระยะทางที่อนุภาคประจุเคลื่อนที่ไปนั้น กำหนดด้วยแฟกเตอร์หรือสัมประสิทธิ์ เรียกว่าอะไร",["ส.ป.ส. การเบรกดาวน์","ส.ป.ส. การดิสชาร์จ","ส.ป.ส. การไอออไนเซชัน","ส.ป.ส การอาร์ก"],2];
RAW[240]=["จากรูปภาพที่กำหนดใช้อธิบายกลไกการเบรกดาวน์ของทฤษฎีใด",["ทาวน์เซนด์ (Townsend)","สตรีมเมอร์ (Streamer)","พาสเชน (Paschen's)","โบลทซ์มัน (Boltzmann)"],1];
RAW[241]=["จากรูปใช้อธิบายเงื่อนไขการเปลี่ยนแปลงสถานะจากอะวาลานช์ไปสู่สตรีมเมอร์นั้นขึ้นอยู่กับความเครียดสนามไฟฟ้าที่หัวอะวาลานช์มีค่าใกล้เคียงกับสนามไฟฟ้าที่ป้อน จากเงื่อนไขดังกล่าวจึงสามารถนำไปหาค่าใด",["สัมประสิทธิ์ของการแพร่กระจายอะวาลานช์","อิเล็กตรอนในอะวาลานช์วิกฤต","ความยาวของอะวาลานช์","ความเร็วในการเคลื่อนที่ของอะวาลานช์"],1];
RAW[242]=["จากรูปที่กำหนด เป็นกราฟของความสัมพันธ์ระหว่างแรงดันเบรกดาวน์ในสนามไฟฟ้าสม่ำเสมอกับผลคูณของความสัมพันธ์ของความดันก๊าซกับระยะแกป เป็นกฎของทฤษฎีใด",["Townsend law","Paschen's law","Streamer law","Similarity law"],1];
RAW[243]=["ความสัมพันธ์ของแรงดันเบรกดาวน์ที่มีอยู่ในฟังก์ชันของผลคูณความดันก๊าซและระยะแกปในสนามไฟฟ้าไม่สม่ำเสมอเป็นความสัมพันธ์ของทฤษฏีใด",["Townsend law","Paschen's law","Streamer law","Similarity law"],3];
RAW[244]=["จากรูปที่กำหนดให้เป็นการป้อนแรงดันอิมพัลส์ขั้วบวกให้กับอิเล็กโตรดและระนาบที่ต่อลงดิน จากรูปภาพที่กำหนดให้น่าจะใช้ทฤษฏีใดในการอธิบายปรากฏการณ์ดังกล่าว",["Townsend law","Paschen's law","Streamer law","Similarity law"],2];
RAW[245]=["ข้อใดไม่ใช่เงื่อนไขการเกิดเบรกดาวน์ของก๊าซไฟฟ้าลบ",["อิเล็กตรอนที่แยกตัวออกเป็นอิสระจากโมเลกุลด้านการไอออไนเซชัน","มีพลังงานที่พอเหมาะไปเกาะติดอยู่กับโมเลกุลเป็นกลางของก๊าซ","มีความคงทนต่อแรงดันสูงต่ำกว่าอากาศ","ก๊าซที่มีคุณสมบัติที่โมเลกุลจับอิเล็กตรอนได้"],2];
RAW[246]=["ช่วงระยะเวลานับตั้งแต่ขนาดแรงดันอิมพัลส์เท่ากับแรงดันสถานะอยู่ตัวแล้วไปจนถึงเวลาเบรกดาวน์เกิดขึ้นจริงของแรงดันอิมพัลส์ที่เรียกเวลาที่เกิดขึ้นนี้ว่าเป็นช่วงเวลาใด",["เวลาก่อนหน้าของการเกิดเบรกดาวน์","เวลาล่าช้าของการเกิดเบรกดาวน์","เวลาสะสมของการเกิดเบรกดาวน์","เวลาประจุค้างของการเกิดเบรกดาวน์"],1];
RAW[247]=["ข้อใดคือค่าแรงดันพอดีที่ทำให้เกิดเบรกดาวน์ทุกครั้ง ซึ่งมีความสำคัญในการกำหนดมิติของอุปกรณ์ป้องกัน เช่นกับดักฟ้าผ่า แกปป้องกันฯลฯ",["Ub0%","Ub50%","Ub75%","Ub100%"],3];
RAW[248]=["ข้อใดไม่ใช่ลักษณะสมบัติของการเกิด \"อาร์กไฟฟ้า\"",["อุณหภูมิสูงและมีแสงจ้า","เกิดการแตกตัวทางเทอร์มัลของก๊าซ","ความหนาแน่นของกระแสคะโถดเพิ่มสูง","แรงดันตกคร่อมอาร์กมีค่าสูงมาก"],3];

/* ---------- SECTION 5 : 66 Liquid and solid dielectrics (249-293) ---------- */
RAW[249]=["ข้อใดคือกำลังสูญเสียไดอิเล็กตริกในฉนวนแข็ง",["กำลังสูญเสียจากสภาพนำไฟฟ้า","กำลังสูญเสียจากโพลาไรเซชัน","กำลังสูญเสียจากไอออไนเซชัน","ถูกทุกข้อ"],3];
RAW[250]=["สายเคเบิล XLPE ใช้กับแรงดัน 115kV 50Hz มีค่าเก็บประจุ 150pF/m, ε=2.3, tanδ=3×10⁻⁴ และ ρ=10¹⁴Ω·m สนามไฟฟ้าเบรกดาวน์ = 400kV/cm จงหาค่ากำลังสูญเสียไดอิเล็กตริก",["52.3 W/km","62.3 W/km","45.3 W/km","55.3 W/km"],1];
RAW[251]=["กำลังสูญเสียจากโพลาไรเซชันเนื่องมาจากอะไร",["เนื่องจากเป็นแรงดันไฟฟ้ากระแสตรง","เนื่องจากเป็นแรงดันไฟฟ้ากระแสสลับ","เนื่องจากเกิดดิสชาร์จบางส่วน (PD)","เนื่องจากเป็นแรงดันฟ้าผ่า"],1];
RAW[252]=["กำลังสูญเสียในไดอิเล็กตริกที่หลีกเลี่ยงไม่ได้คือ",["กำลังสูญเสียจากสภาพนำไฟฟ้า","กำลังสูญเสียจากโพลาไรเซชัน","กำลังสูญเสียจากไอออไนเซชัน","ไม่มี"],0];
RAW[253]=["ในการใช้งานฉนวนแข็ง คุณสมบัติข้อใดต่อไปนี้บ่งบอกถึงกำลังสูญเสียไดอิเล็กตริกที่เกิดขึ้น",["ค่าเปอร์มิตติวิตี้ (permittivity)","ค่า dissipation factor (tanδ)","ค่าความต้านทานจำเพาะ","ค่าความคงทนต่อแรงดันไฟฟ้าของไดอิเล็กตริก"],1];
RAW[254]=["วงจรสมมูลของฉนวนสามารถเขียนแทนได้ด้วย",["วงจรขนาน RC","วงจรขนาน RL","วงจรขนาน RLC","ถูกทุกข้อ"],0];
RAW[255]=["ในการใช้งานฉนวนแข็ง คุณสมบัติข้อใดต่อไปนี้บ่งบอกถึงค่าตัวเก็บประจุจะมีมากหรือน้อย",["ค่าเปอร์มิตติวิตี้ (permittivity)","ค่า dissipation factor (tanδ)","ค่าความต้านทานจำเพาะ","ค่าความคงทนต่อแรงดันไฟฟ้าของไดอิเล็กตริก"],0];
RAW[256]=["PD หรือดิสชาร์จบางส่วนคืออะไรเกิดขึ้นได้อย่างไร",["คือการวาบไฟตามผิวที่สมบูรณ์ เกิดขึ้นในระบบฉนวนที่มีสนามไฟฟ้าไม่สม่ำเสมอ","คือการวาบไฟตามผิวที่ไม่สมบูรณ์ เกิดขึ้นในระบบฉนวนที่มีสนามไฟฟ้าไม่สม่ำเสมอ","คือการเบรกดาวน์ที่ไม่สมบูรณ์ เกิดขึ้นในระบบฉนวนที่มีสนามไฟฟ้าไม่สม่ำเสมอสูง","คือการเบรกดาวน์ที่สมบูรณ์ที่เกิดขึ้นเป็นครั้งคราว เกิดในระบบฉนวนที่สนามไฟฟ้าไม่สม่ำเสมอสูง"],2];
RAW[257]=["การดิสชาร์จบางส่วน (PD) มีผลสืบเนื่องหลายรูปแบบ การตรวจจับ PD ในเชิงวิศวกรรมไฟฟ้าอาศัยผลรูปแบบใดเป็นสื่อตรวจจับ",["ผลจากการเกิดโคโรนา","ผลจากความร้อน","ผลจากการเกิดปฏิกิริยาเคมี","ผลจากกระแสพัลส์ไฟฟ้า"],3];
RAW[258]=["ลูกถ้วยฉนวนประเภท B ตามมาตรฐาน IEC หมายความว่าอย่างไร",["ลูกถ้วยที่ความหนาเนื้อฉนวนตามแนวตรงระหว่างอิเล็กโตรดมีค่าน้อยกว่าครึ่งหนึ่งของระยะอาร์ก","ลูกถ้วยที่ความหนาเนื้อฉนวนตามแนวตรงมีค่ามากกว่าครึ่งหนึ่งของระยะอาร์ก","ลูกถ้วยที่ความหนาเนื้อฉนวนตามแนวตรงมีค่าน้อยกว่าระยะอาร์ก","ลูกถ้วยที่ความหนาเนื้อฉนวนตามแนวตรงมีค่ามากกว่าระยะอาร์ก"],0];
RAW[259]=["ก่อนทำการวัดค่าดิสชาร์จบางส่วน หรือ PD ทำไมต้องมีการปรับเทียบ (calibration) วงจรวัดก่อนเสมอ",["เนื่องจากสัญญาณ PD ที่เข้าเครื่องวัดจะแปรตามขนาดของหม้อแปลงทดสอบและสายสัญญาณ","เนื่องจากสัญญาณ PD จะแปรตามขนาดของตัวกรองสัญญาณความถี่สูงและหม้อแปลงทดสอบ","เนื่องจากสัญญาณ PD จะแปรตามขนาดของแรงดันและกระแสที่ใช้ทดสอบ","เนื่องจากสัญญาณ PD จะแปรตามขนาดของตัวเก็บประจุคาบเกี่ยว (coupling capacitor) และวัสดุทดสอบ"],3];
RAW[260]=["ข้อใดต่อไปนี้ถือเป็นการดิสชาร์จบางส่วน (partial discharge)",["ดิสชาร์จแบบโคโรนา","ดิสชาร์จตามผิว","ดิสชาร์จภายใน","ถูกทุกข้อ"],3];
RAW[261]=["เปรียบเทียบค่ากำลังไฟฟ้าสูญเสียไดอิเล็กตริก Pd ต่อโลตรของเคเบิลชนิด XLPE กับเคเบิลชนิดกระดาษอัดน้ำมัน ข้อใดกล่าวถูกต้อง",["Pd ของเคเบิล XLPE ต่ำกว่าของเคเบิลกระดาษอัดน้ำมัน","Pd ของเคเบิล XLPE สูงกว่าของเคเบิลกระดาษอัดน้ำมัน","Pd ของทั้งสองชนิดมีค่าเท่ากัน","Pd ของเคเบิล XLPE ไม่มี มีแต่ของเคเบิลกระดาษอัดน้ำมัน"],0];
RAW[262]=["ฉนวนที่ใช้กับไฟฟ้าแรงสูงอาจแบ่งเป็น 3 ชนิด คือฉนวนก๊าซ ฉนวนเหลว และฉนวนแข็ง ทางปฏิบัติทำไมต้องใช้ฉนวนต่างชนิดร่วมกัน เช่นหม้อแปลงไฟฟ้ากำลัง ข้อใดต่อไปนี้เป็นคำอธิบายที่มีเหตุผลถูกต้อง",["ต้องใช้ฉนวนแข็งรับแรงกล ใช้ฉนวนก๊าซหรือฉนวนเหลวเป็นฉนวนแทรกซึมและระบายความร้อน","ฉนวนแข็งราคาแพง จึงต้องใช้ฉนวนเหลวผสมเพื่อประหยัด","ฉนวนแข็งมีกำลังไฟฟ้าสูญเสียไดอิเล็กตริกสูง จึงต้องใช้ฉนวนอื่นผสม","ใช้ฉนวนต่างชนิดร่วมกันเพื่อลดน้ำหนักให้น้อยลง"],0];
RAW[263]=["อิเล็กโตรดแบบทรงกระบอกซ้อนแกนร่วม ถ้าฉนวนระหว่างตัวนำในกับตัวนำนอกเป็นกระดาษแห้งได้ ค่าแรงดันเบรกดาวน์เป็น Ub1 เมื่อฉนวนเป็นกระดาษแห้งแช่อิ่มน้ำมัน แรงดันเบรกดาวน์เป็น Ub2 การเปรียบเทียบข้อใดถูกต้อง",["Ub1 มากกว่า Ub2","Ub1 น้อยกว่า Ub2","Ub1 เท่ากับ Ub2","ระบุไม่ได้"],1];
RAW[264]=["กระดาษฉนวนแห้งจะมีความคงทนต่อแรงดันได้ระดับหนึ่ง Eb1 เมื่อนำกระดาษแห้งไปแช่อิ่มน้ำมัน หม้อแปลงจะทำให้ความคงทนต่อแรงดัน Eb2 เปลี่ยนแปลงหรือไม่อย่างไร",["Eb2 เพิ่มสูงกว่า Eb1 เพราะน้ำมันเข้าไปแทนที่ความพรุนที่เป็นอากาศ","Eb2 ลดต่ำกว่า Eb1 เพราะน้ำมันหม้อแปลงมีความคงทนต่อแรงดันได้น้อยกว่ากระดาษ","Eb2 = Eb1 เพราะเนื้อฉนวนส่วนใหญ่เป็นเนื้อกระดาษเซลลูโลส","Eb2 ทนได้สูงขึ้นหรือลดขึ้นอยู่กับชนิดของแรงดันที่ป้อน"],0];
RAW[265]=["คุณสมบัติอะไรของฉนวนที่มีผลต่อค่ากำลังสูญเสียไดอิเล็กตริก Pd จะมากหรือน้อยคือ",["ค่าเปอร์มิตติวิตี้ ε และแฟกเตอร์กำลังสูญเสียไดอิเล็กตริก tgδ","ค่าความคงทนต่อแรงดันไฟฟ้าของฉนวน Eb","ค่าความหนาแน่นของวัสดุฉนวน","ค่าความคงทนต่อแรงกล"],0];
RAW[266]=["ไดอิเล็กตริกใดๆ สามารถเขียนแทนด้วยวงจรสมมูล ประกอบด้วยความต้านทาน R และค่าเก็บประจุ C องค์ประกอบวงจร R และ C คืออะไร คำอธิบายข้อใดถูกต้อง",["R แทนกำลังสูญเสียไดอิเล็กตริก C แทนคุณสมบัติที่ไดอิเล็กตริกเก็บประจุและพลังงานไฟฟ้าได้","R คือค่าโอห์มของฉนวนที่วัดด้วยโอห์มมิเตอร์ และ C คือค่าเก็บประจุของฉนวน","R คือค่าความต้านทานเชิงผิวของฉนวน และ C คือค่าเก็บประจุสเตรย์","ไม่มีคำตอบที่ถูกต้อง"],0];
RAW[267]=["แฟกเตอร์กำลังสูญเสียไดอิเล็กตริก (dissipation factor) tgδ คืออะไร",["อัตราส่วนกระแสแอคทีฟ Ia ต่อค่ากระแสเก็บประจุ Ic","คือแฟกเตอร์ชี้บอกถึงค่ากำลังไฟฟ้าสูญเสียที่เกิดขึ้นในฉนวนมีมากหรือน้อย","คือแฟกเตอร์แสดงถึงกำลังสูญเสียไดอิเล็กตริกเนื่องจากโพลาไรเซชัน","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[268]=["การเกิดเบรกดาวน์ของฉนวนแข็งขึ้นอยู่กับชนิดแรงดันที่ป้อน ถ้าป้อนแรงดัน AC50Hz, อิมพัลส์สวิตชิ่ง(SI), อิมพัลส์ฟ้าผ่า(LI), อิมพัลส์หน้าคลื่นชัน(SF=steep front) จะได้ค่าแรงดันเบรกดาวน์ Ub มากน้อยต่างกันคือ",["Ub(AC)<Ub(SI)<Ub(LI)<Ub(SF)","Ub(AC)>Ub(SI)>Ub(LI)>Ub(SF)","Ub(AC)>Ub(SI)<Ub(LI)=Ub(SF)","Ub(AC)<Ub(SI)>Ub(LI)>Ub(SF)"],0];
RAW[269]=["ฉนวนเหลวจัดเป็นฉนวนที่ใช้กับไฟฟ้าแรงสูงได้ดี คำกล่าวต่อไปนี้ข้อใดถูกต้อง",["ฉนวนเหลวสามารถทำให้บริสุทธิ์ได้ จึงมีความคงทนต่อแรงดันสูงกว่าฉนวนแข็ง","ฉนวนเหลวมักมีอนุภาคของแข็งผสมอยู่ จะทำให้ฉนวนเหลวมีความคงทนต่อแรงดันสูงขึ้น","ฉนวนเหลวระบายความร้อนได้ดี แทรกซึมเข้าไปในช่องว่างได้ ช่วยให้ฉนวนแข็งที่มีความพรุนทนแรงดันได้สูงขึ้น","คำตอบ 1 และ 2 ถูกต้อง"],2];
RAW[270]=["ฉนวนที่ใช้ในระบบไฟฟ้าแรงสูง อาจแบ่งเป็น 2 ประเภทคือ การฉนวนภายนอกและการฉนวนภายใน ฉนวนข้อใดต่อไปนี้มีทั้งฉนวนภายนอกและฉนวนภายใน",["ปลอกฉนวนตัวนำ (bushing) หัวสายเคเบิลแรงสูง","เคเบิลแรงสูงชนิดกระดาษอัดน้ำมัน","เคเบิลแรงสูง XLPE","บัสบาร์ในสถานี GIS ที่ใช้ฉนวนก๊าซ SF6 อัดความดัน และใช้ฉนวนอีพ็อกซี่คาสท์เรซินเป็นตัวยึดรองรับตัวนำ"],0];
RAW[271]=["ฉนวนที่ใช้ในระบบไฟฟ้าแรงสูงอาจเป็นก๊าซ ของเหลว หรือของแข็ง หรือผสมกัน ฉนวนแรงสูงข้อใดต่อไปนี้สามารถเพิ่มความคงทนต่อแรงดันได้สูงขึ้นโดยไม่เปลี่ยนแปลงมิติ",["ลูกถ้วยฉนวนพอร์ซเลนที่ใช้ยึดสายตัวนำแรงสูงแบบสายขึงอากาศ","เคเบิลแรงสูงชนิดกระดาษอัดน้ำมัน","เคเบิลแรงสูง XLPE","บัสบาร์ในสถานี GIS ที่ใช้ฉนวนก๊าซ SF6 อัดความดัน และใช้ฉนวนอีพ็อกซี่คาสท์เรซินเป็นตัวยึดรองรับตัวนำ"],3];
RAW[272]=["เคเบิลแรงสูงต่อไปนี้มีพิกัดแรงดัน AC 50Hz เท่ากัน เคเบิลข้อใดต่อไปนี้มีกำลังไฟฟ้าสูญเสียไดอิเล็กตริก (dielectric loss, Pd) มีค่าวัตต์ต่อความยาวกิโลเมตรสูงสุด",["เคเบิลแรงสูงชนิด PPLP-OF (polypropylene laminated paper oil filled)","เคเบิลแรงสูงชนิดกระดาษอัดน้ำมัน (oil-paper)","เคเบิลแรงสูง XLPE","เคเบิลแรงสูงฉนวนก๊าซ SF6 อัดความดัน (SF6 gas insulated cable)"],1];
RAW[273]=["เคเบิลแรงสูงจะมีฉนวนคั่นระหว่างตัวนำในกับตัวนำนอก จึงมีคุณสมบัติเป็นตัวเก็บประจุ เมื่อใช้กับแรงดัน AC 50Hz ทำให้เกิดกระแสอัดประจุและพลังงานอัดประจุได้ เคเบิลข้อใดต่อไปนี้มีกระแสและพลังงานอัดประจุน้อยที่สุด",["เคเบิลแรงสูงชนิด PPLP-OF","เคเบิลแรงสูงชนิดกระดาษอัดน้ำมัน","เคเบิลแรงสูง XLPE","เคเบิลแรงสูงฉนวนก๊าซ SF6 อัดความดัน"],3];
RAW[274]=["ความคงทนต่อแรงดันไฟฟ้าของฉนวนแข็งและฉนวนเหลวต่อแรงดัน DC จะสูงกว่าแรงดัน AC เพราะอะไร",["เนื่องจากกำลังไฟฟ้าสูญเสียไดอิเล็กตริก (Pd) ที่แรงดัน AC มีค่าสูงกว่า","ความต้านทานฉนวนที่แรงดัน AC มีค่ามากกว่าแรงดัน DC","แฟกเตอร์สนามไฟฟ้าที่แรงดัน DC สูงกว่าที่แรงดัน AC","ที่แรงดัน DC ไม่มีกระแสรั่วผ่านฉนวน"],0];
RAW[275]=["ฉนวนแข็งและฉนวนเหลวออกแบบไว้ใช้กับแรงดันความถี่ 50Hz เมื่อนำไปใช้กับ 60Hz ค่ากำลังสูญเสียไดอิเล็กตริก Pd จะเป็นอย่างไร",["Pd เพิ่มขึ้น เพราะ Pd แปรตามความถี่","Pd ลดลง เพราะค่าเก็บประจุ C ลดลง","Pd เท่ากัน เพราะ Pd ไม่ขึ้นอยู่กับความถี่","Pd เพิ่มขึ้นหรือลดลงขึ้นอยู่กับความดันบรรยากาศ"],0];
RAW[276]=["ฉนวนแข็งและฉนวนเหลวจะต่างจากลักษณะสมบัติของก๊าซอย่างเด่นชัดประการหนึ่งคือ ความเก่าแก่ (ageing) ซึ่งหมายถึง",["คุณสมบัติการฉนวนเสื่อมลง อายุการใช้งานสั้นลง","ความคงทนต่อแรงดันไฟฟ้าไม่เป็นไปตามลักษณะเส้น v-t","ความคงทนต่อแรงดันไฟฟ้าสูงขึ้น อายุการใช้งานจะยาวนานขึ้น","ข้อ 1 และ 2 ถูกต้อง"],0];
RAW[277]=["ฉนวนเหลวและฉนวนแข็งที่มีสิ่งเจือปนหรือฟองก๊าซ ความคงทนต่อแรงดันจะต่ำลง เพราะอะไร",["สิ่งเจือปนทำให้ความเครียดสนามไฟฟ้าสูงขึ้นเฉพาะจุด และนำไปสู่การเกิดเบรกดาวน์","สิ่งเจือปนมักจะมีความคงทนต่อแรงดันไฟฟ้า Eb ต่ำกว่า","สิ่งเจือปนมักเป็นต้นเหตุของการเกิดดิสชาร์จบางส่วน (PD)","ถูกทุกข้อ"],3];
RAW[278]=["เคเบิลแรงสูงชนิดกระดาษอัดน้ำมัน จะมีค่ากำลังไฟฟ้าสูญเสียไดอิเล็กตริก Pd สูงกว่าของเคเบิลชนิด XLPE เนื่องจากเคเบิลกระดาษอัดน้ำมัน",["มีค่าเปอร์มิตติวิตี้สัมพัทธ์ εr มากกว่า","ค่าแฟกเตอร์กำลังไฟฟ้าสูญเสียไดอิเล็กตริก tgδ มากกว่า","เป็นฉนวนผสมที่มี εr ต่างกัน","ข้อ 1 และ 2 ถูกต้อง"],3];
RAW[279]=["ทำไมการใช้ฉนวนเหลวจึงต้องมีแผ่นฉนวนแข็งกั้นเป็นช่วงๆ",["เพื่อกันมิให้ของแข็งเจือปนเรียงตัวต่อกันตามแนวสนามไฟฟ้า","เพื่อปรับแรงดันกระจายให้ดีขึ้น","เพื่อประหยัดปริมาณฉนวนเหลว","เพื่อลดความเครียดสนามไฟฟ้า"],0];
RAW[280]=["ฉนวนแข็งสามารถเก็บพลังงานไฟฟ้าได้มากกว่าก๊าซ เพราะฉนวนแข็ง",["มี εr มากกว่าก๊าซ","มีค่า εr สูงกว่าก๊าซ","มีความต้านทานจำเพาะสูงกว่าก๊าซ","ไม่มีกระแสรั่ว"],0];
RAW[281]=["เคเบิลแรงสูงฉนวนชนิดกระดาษอัดน้ำมัน (OP) กับชนิด XLPE มีตัวนำในและตัวนำนอกของเคเบิลทั้งสองชนิดเท่ากัน ยาวเท่ากัน ใช้กับแรงดัน AC50Hz เท่ากัน ปลายทางไม่มีโหลด ถ้า Zw คือเสิร์จอิมพีแดนซ์",["เคเบิล OP มี Zw สูงกว่าของเคเบิล XLPE เพราะชนิด OP มี L สูงกว่า","เคเบิล OP มี Zw ต่ำกว่าของเคเบิล XLPE เพราะชนิด OP มี C สูงกว่า","เคเบิลทั้งสองชนิดมี Zw เท่ากันเพราะเคเบิลยาวเท่ากัน","เคเบิลทั้งสองไม่มี Zw เพราะปลายทางไม่มีโหลด"],1];
RAW[282]=["ฉนวนแข็งสองชนิดมีความกว้างความยาวความหนาเท่ากันวางซ้อนกันระหว่างอิเล็กโตรดระนาบ-ระนาบ ชั้น1: εr1=2, tgδ1=2%, ρ1=4×10¹²Ω·cm, Eb1=150kV/cm ชั้น2: εr2=4, tgδ2=4%, ρ2=2×10¹²Ω·cm, Eb2=100kV/cm เมื่อป้อนแรงดัน AC50Hz เพิ่มขึ้นถึง50%ของแรงดันเบรกดาวน์ จงเปรียบเทียบค่ากำลังไฟฟ้าสูญเสีย Pd ของฉนวนทั้งสองชั้น",["Pd1 < Pd2","Pd1 > Pd2","Pd1 = Pd2","ไม่มี Pd ในฉนวนทั้งสองเพราะใช้กับแรงดัน AC"],0];
RAW[283]=["ฉนวนแข็งสองชนิดมีความกว้างความยาวความหนาเท่ากันวางซ้อนกันระหว่างอิเล็กโตรดระนาบ-ระนาบ ชั้น1: εr1=2, tgδ1=2%, ρ1=4×10¹²Ω·cm, Eb1=150kV/cm ชั้น2: εr2=4, tgδ2=4%, ρ2=2×10¹²Ω·cm, Eb2=100kV/cm เมื่อป้อนแรงดัน AC50Hz เพิ่มขึ้นจนกระทั่งเกิดเบรกดาวน์ ถามว่าจะเกิดเบรกดาวน์ขึ้นในชั้นใดก่อน",["เบรกดาวน์ชั้น1ก่อนแต่ชั้น2ทนแรงดันได้","เบรกดาวน์ชั้น2ก่อนแต่ชั้น1ทนแรงดันได้","เบรกดาวน์ทั้งสองชั้นพร้อมกัน","เบรกดาวน์ในชั้น1ก่อน แล้วจึงเบรกดาวน์ในชั้น2"],3];
RAW[284]=["ฉนวนแข็งเช่นแก้วหรือคาสท์เรซินเมื่อใช้แรงกลอัดจนกระทั่งแตกสลายจะได้ค่าแรงอัดค่าหนึ่ง ถ้าหากขณะฉนวนได้รับแรงกลอัดนั้นฉนวนได้รับแรงดันกระแสตรง DC ด้วย ถามว่าฉนวนแข็งนั้นจะทนแรงกลอัดเพิ่มขึ้นหรือลดลงอย่างไร",["ทนแรงอัดได้เพิ่มขึ้น เพราะสนามไฟฟ้าทำให้เกิดแรงต้านการอัด","ทนแรงอัดได้น้อยลง เพราะสนามไฟฟ้าทำให้เกิดแรงอัดเสริม","ทนแรงอัดได้เท่าเดิม เพราะสนามไฟฟ้าไม่ก่อให้เกิดแรงใดๆ","ระบุไม่ได้ เพราะขึ้นอยู่กับอุณหภูมิห้อง"],2];
RAW[285]=["จงคำนวณหาค่าความจุสุญญากาศ (C0) ของแผ่นยางกว้าง10cm ยาว10cm และหนา1cm มีค่าเท่าใด",["8.854×10⁻¹⁰ F/m","8.854×10⁻¹¹ F/m","8.854×10⁻¹² F/m","8.854×10⁻¹³ F/m"],3];
RAW[286]=["ข้อใดไม่ใช่องค์ประกอบของกำลังสูญเสียไดอิเล็กตริก",["ionization loss","polarization loss","conduction loss","corona loss"],3];
RAW[287]=["ข้อใดไม่ใช่อิทธิพลของผลจากไอออนสภาพนำของ Conduction loss",["อุณหภูมิ","ความชื้น","ค่าความต้านทานกระแสรั่ว","ความดันบรรยากาศ"],3];
RAW[288]=["การเกิดเบรกดาวน์ในฉนวนแข็ง แบบใดมีช่วงเวลาที่สั้นที่สุดของแรงดันที่ป้อนเพื่อทดสอบ",["เบรกดาวน์เนื่องจากผลทางเคมี","เบรกดาวน์เนื่องจากผลทางดิสชาร์จภายใน","เบรกดาวน์เนื่องจากผลทางเทอร์มัล","เบรกดาวน์เนื่องจากผลทางกล"],3];
RAW[289]=["การทดสอบวัดค่าดิสชาร์จบางส่วน (Partial Discharge) ของอุปกรณ์ไฟฟ้าแรงสูงเป็นการทดสอบแบบใด",["การทดสอบความคงทนอยู่ได้ต่อแรงดัน (Withstand voltage test)","การทดสอบแบบทำลาย (Destructive test)","การทดสอบความทนทาน (Endurance test)","การทดสอบพิเศษเฉพาะอุปกรณ์ (Special test)"],2];
RAW[290]=["จากรูปภาพที่กำหนด เป็นการทดสอบวัดค่าดิสชาร์จบางส่วน (PD) อยากทราบว่าตัวเก็บประจุ Ca ที่กำหนดในวงจรคือข้อใด",["ตัวเก็บประจุคาบเกี่ยว","ตัวเก็บประจุอิมพัลส์","ตัวเก็บประจุมาตรฐาน","ตัวเก็บประจุทดสอบ"],3];
RAW[291]=["จากรูปที่กำหนดให้ ค่าแรงดัน Vc คือค่าแรงดันใด",["แรงดันตกคร่อมในโพรงอากาศ","แรงดันตกคร่อมวัสดุทดสอบ","แรงดันเริ่มดิสชาร์จ","แรงดันทดสอบจากแหล่งจ่าย"],0];
RAW[292]=["จากรูปภาพที่กำหนด ให้ค่า CN ในวงจรทดสอบมีความหมายดังข้อใด (บริดจ์วัด PD)",["ตัวเก็บประจุคาบเกี่ยว","ตัวเก็บประจุอิมพัลส์","ตัวเก็บประจุมาตรฐาน","ตัวเก็บประจุทดสอบ"],2];
RAW[293]=["จากรูปภาพที่กำหนด (a) และ (b) จงหาสมการของแรงดันตกคร่อมจุด AB หรือแรงดัน Vs คือสมการข้อใด",["Vs = (Ca/(Ca+Cb))·Vb","Vs = (Cb/(Ca+Cb))·Vb","Vs = (Ca/(Ca+Cb))·Vc","Vs = (Cb/(Ca+Cb))·Vc"],3];

/* ---------- SECTION 6 : 67 Test of HV material and equipment (294-344) ---------- */
RAW[294]=["แรงดันทดสอบอิมพัลส์ BIL กำหนดไว้ว่าอย่างไร",["รูปคลื่นแรงดันอิมพัลส์ฟ้าผ่ามาตรฐาน 1.2μs±30% / 50μs±20%","รูปคลื่นอิมพัลส์สวิตชิ่งมาตรฐาน 250μs±20% / 2500μs±60%","ค่ายอดแรงดันอิมพัลส์ผิดพลาดได้ ±3%","คำตอบ 1 และ 3 ถูกต้อง"],3];
RAW[295]=["การทดสอบไฟฟ้าแรงสูง ส่วนใหญ่จะเป็นการทดสอบแบบไม่ทำลาย ได้แก่การทดสอบดังนี้",["วัดแรงดันโคโรนาเริ่มเกิด, PD, อุณหภูมิเพิ่มขึ้น, กำลังไฟฟ้าสูญเสียไดอิเล็กตริก","ทดสอบความคงทนต่อแรงดันกระแสสลับความถี่ต่ำ1นาที, ทดสอบความคงทนต่อแรงดันอิมพัลส์ (BIL/BSL)","ทดสอบวาบไฟตามผิว, ทดสอบความคงทนต่อการเจาะทะลุในอากาศด้วยแรงดันอิมพัลส์หน้าคลื่นชัน","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[296]=["ในระบบแรงดัน Um≥300kV มาตรฐาน IEC กำหนดให้มีการทดสอบด้วยแรงดันอิมพัลส์สวิตชิ่ง (BSL) เพิ่มเติม เพราะอะไร",["เนื่องจากแรงดันเสิร์จสวิตชิ่งจะมีค่าเพิ่มตามระดับแรงดันระบบ ค่าแรงดันทดสอบ BIL อาจไม่เพียงพอ","สายส่งใช้สายควบ ค่าเสิร์จอิมพีแดนซ์ Zw ลดลง","การล้างวงจร ทำให้เกิดเสิร์จสวิตชิ่ง","คำตอบ 1 และ 3 ถูกต้อง"],0];
RAW[297]=["หม้อแปลงไฟฟ้ากำลังทำไมต้องมีการทดสอบ BIL ก่อนนำไปติดตั้งใช้งาน",["เพราะหม้อแปลงมีโอกาสได้รับแรงดันเกินเสิร์จฟ้าผ่า","เพื่อทดสอบความคงทนของฉนวนขดลวดรอบต้นๆ ซึ่งได้รับความเครียดสนามไฟฟ้าสูงกว่าส่วนที่อยู่ห่างขั้ว","ฉนวนขดลวดรอบต้นๆจะเกิดเบรกดาวน์หรือดิสชาร์จบางส่วนถ้าออกแบบไม่ดี","ถูกทุกข้อ"],3];
RAW[298]=["ถ้าต้องการหาค่า dissipation factor tgδ ของเคเบิลแรงสูง XLPE จะหาได้โดยใช้อุปกรณ์ทดสอบอะไร",["R–L–C meter","Wheatstone bridge","Schering bridge","insulation meter"],2];
RAW[299]=["ถ้าต้องการหากำลังไฟฟ้าสูญเสียไดอิเล็กตริกของเคเบิลแรงสูงขณะใช้งาน จะต้องทราบค่าอะไรบ้าง",["แรงดัน กระแสใช้งาน และ power factor","ค่าเก็บประจุ C ความถี่ แรงดันใช้งาน และ tgδ","ค่าความต้านทาน ค่าความจุไฟฟ้า และแรงดันใช้งาน","ค่าความถี่ กระแสโคโรนา ความต้านทานของฉนวน (MΩ)"],1];
RAW[300]=["วงจรทดสอบวัดค่ากำลังไฟฟ้าสูญเสียไดอิเล็กตริก ของวัสดุทดสอบประกอบด้วยตัวจ่ายแรงดัน AC วัสดุทดสอบ และอุปกรณ์ดังต่อไปนี้",["ตัวเก็บประจุมาตรฐาน และเชอร์ริงบริดจ์","ตัวเก็บประจุมาตรฐาน และ wheatstone bridge","ตัวเก็บประจุคับปลิง และ PD meter","ตัวเก็บประจุคับปลิง และ RLC meter"],0];
RAW[301]=["กำลังไฟฟ้าสูญเสียไดอิเล็กตริกในอุปกรณ์ไฟฟ้าหรือวัสดุฉนวน อาจแบ่งออกได้เป็น 3 ชนิด คือ",["ดิสชาร์จโคโรนา ดิสชาร์จตามผิว และดิสชาร์จภายใน","สภาพนำของฉนวน (conductive), โพลาไรเซชัน และดิสชาร์จบางส่วน PD","I²R ของตัวนำ, โพลาไรเซชัน และดิสชาร์จบางส่วน PD","U²/Zw, โพลาไรเซชัน และโคโรนา"],1];
RAW[302]=["ดิสชาร์จบางส่วน (PD) คืออะไร",["โคโรนาที่ตัวนำแรงสูงเมื่อเกิดจะมีกลิ่น O3 แสงเรือง และเสียงฮิสซิ่ง","ดิสชาร์จตามผิวฉนวนต่อกับตัวนำ ทำให้ผิวฉนวนเสีย","ดิสชาร์จภายในเนื้อฉนวน เนื่องจากสิ่งแปลกปลอม","ดิสชาร์จเบรกดาวน์ที่ไม่สมบูรณ์ เป็นดิสชาร์จที่ไม่เชื่อมโยงถึงกันระหว่างอิเล็กโตรด"],3];
RAW[303]=["ทำไมมาตรฐานจึงกำหนดให้มีการทดสอบตรวจจับดิสชาร์จบางส่วน PD ในเคเบิลแรงสูง เพราะการเกิด PD ทำให้",["เกิดการรบกวนอุปกรณ์สื่อสาร","อายุการใช้งานสั้นลง และอาจนำไปสู่การเกิดเบรกดาวน์ได้","เกิดการสูญเสียกำลังไฟฟ้า และเกิดความร้อน","ถูกทุกข้อ"],3];
RAW[304]=["ค่าดิสชาร์จบางส่วน (PD) ตามมาตรฐาน IEC กำหนดหน่วยของ PD ว่าอะไร",["หน่วยของ PD เป็น μV","หน่วยของ PD เป็น pC","หน่วยของ PD เป็น dB","หน่วยของ PD เป็น μF"],1];
RAW[305]=["วงจรพื้นฐานในการวัด PD ประกอบด้วยตัวจ่ายแรงดันทดสอบ AC วัสดุทดสอบ และองค์ประกอบอะไรบ้าง",["ตัวเก็บประจุคับปลิง อิมพีแดนซ์ เครื่องวัด PD","ตัวเก็บประจุคับปลิง มิเตอร์วัดกระแสรั่ว","ตัวเก็บประจุมาตรฐานและเชอร์ริงบริดจ์","ตัวเก็บประจุแรงสูง และไมโครแอมมิเตอร์"],0];
RAW[306]=["การทดสอบ BIL ของวัสดุหรืออุปกรณ์ทดสอบจะป้อนแรงดันทดสอบชนิดใด",["แรงดันสูง DC ที่มีแฟกเตอร์ระลอก r ≤ 2%","แรงดันสูง AC 50-60Hz ที่มีรูปคลื่นไซน์บิดเบือน ≤5%ของค่ายอด","แรงดันสูงอิมพัลส์รูปคลื่นฟ้าผ่า 1.2/50μs","แรงดันสูงอิมพัลส์รูปคลื่นสวิตชิ่ง 250/2500μs"],2];
RAW[307]=["การทดสอบ BSL จะเป็นการทดสอบความคงทนต่อแรงดันอิมพัลส์สวิตชิ่งแก่วัสดุและอุปกรณ์ที่ใช้กับระบบแรงดันสูงสุดระดับใด",["Um≤245kV","Um≤300kV","Um≥300kV","Um≥765kV"],2];
RAW[308]=["มาตรฐาน IEC กำหนดให้มีการทดสอบความคงทนต่อการเจาะทะลุของลูกถ้วยฉนวนด้วยแรงดันอิมพัลส์หน้าคลื่นชันในอากาศ ทดสอบเฉพาะลูกถ้วยประเภทใด",["เฉพาะประเภท B คือความหนาเนื้อฉนวนมากกว่าครึ่งหนึ่งของระยะอาร์ก","เฉพาะประเภท B คือความหนาเนื้อฉนวนน้อยกว่าครึ่งหนึ่งของระยะอาร์ก","เฉพาะประเภท A คือความหนาเนื้อฉนวนมากกว่าครึ่งหนึ่งของระยะอาร์ก","เฉพาะประเภท A คือความหนาเนื้อฉนวนน้อยกว่าครึ่งหนึ่งของระยะอาร์ก"],1];
RAW[309]=["มาตรฐานกำหนดให้มีการทดสอบความคงทนของลูกถ้วยฉนวนเฉพาะประเภท B ต่อแรงดันอิมพัลส์หน้าคลื่นชันเพราะว่า",["ลูกถ้วยอาจได้รับแรงดันเสิร์จฟ้าผ่าที่มีความชันสูงจะทำให้เกิดการเจาะทะลุได้","การเกิดเจาะทะลุของลูกถ้วยฉนวน ทำให้ระยะวาบไฟตามผิวสั้นลง","แรงดันอิมพัลส์หน้าคลื่นชันจะทำให้เกิดวาบไฟตามผิวย้อนกลับ (backflashover) ได้","ถูกทุกข้อ"],0];
RAW[310]=["การทดสอบ BIL หมายถึงข้อใด",["การทดสอบแรงดันอิมพัลส์รูปคลื่นฟ้าผ่า เพื่อหาค่า U50%","การทดสอบแรงดันอิมพัลส์รูปคลื่นฟ้าผ่า เพื่อดูการเปลี่ยนแปลงของฉนวนต่อแรงดัน","การทดสอบความคงทนแรงดันอิมพัลส์รูปคลื่นฟ้าผ่า ตามมาตรฐานกำหนด","การทดสอบแรงดันอิมพัลส์รูปคลื่นฟ้าผ่า เพื่อหาค่ากำลังไฟฟ้าสูญเสียไดอิเล็กตริก"],2];
RAW[311]=["ข้อใดเป็นการเรียงลำดับแรงดันเบรกดาวน์ของอากาศระหว่างอิเล็กโตรดแท่ง-ระนาบจากน้อยไปมาก",["switching > lightning > steep front","switching < lightning < steep front","steep front < switching < lightning","switching < steep front < lightning"],1];
RAW[312]=["หม้อแปลงไฟฟ้ากำลังทำไมจึงต้องมีการทดสอบ BIL",["เพื่อทดสอบว่าโครงสร้างของหม้อแปลงจะทนต่อแรงดันเกินความถี่ไฟฟ้ากำลังได้หรือไม่","เพื่อทดสอบว่าฉนวนรอบขดลวดของหม้อแปลงจะทนต่อแรงดันเกินความถี่ไฟฟ้ากำลังได้หรือไม่","เพื่อทดสอบว่าโครงสร้างของหม้อแปลงจะทนต่อแรงดันเกินเสิร์จสวิตชิ่งได้หรือไม่","เพื่อทดสอบว่าฉนวนรอบขดลวดของหม้อแปลงจะทนต่อแรงดันเกินเสิร์จฟ้าผ่าได้หรือไม่"],3];
RAW[313]=["การที่ลูกถ้วยฉนวนมีครีบและเนื้อผิวที่โค้ง เพื่อประโยชน์อะไร",["เพื่อให้แนวผิวของฉนวนโค้งไปตามเส้นศักย์ไฟฟ้า ซึ่งทำให้ความเครียดสนามไฟฟ้าตามผิวลูกถ้วยมีค่ามากที่สุด","เพื่อให้แนวผิวของฉนวนโค้งไปตามเส้นศักย์ไฟฟ้า ซึ่งให้ความเครียดสนามไฟฟ้าตามผิวลูกถ้วยมีค่าน้อยที่สุด","เพื่อให้แนวผิวของฉนวนไม่เกิดการรองรับน้ำฝน","เพื่อให้ลูกถ้วยมีความคงทนต่อแรงกลได้สูงขึ้น"],1];
RAW[314]=["วงจรหม้อแปลงเทสลาปรับความถี่ได้ 200kHz เมื่อทดสอบลูกถ้วยแท่ง (line post) พอเปลี่ยนลูกถ้วยทดสอบเป็นแบบแขวน ความถี่จะได้ 200kHz ตามที่มาตรฐานกำหนดไว้หรือไม่ เพราะอะไร และถ้าไม่ได้จะปรับอย่างไรในทางปฏิบัติ",["ได้ เพราะค่าเก็บประจุของลูกถ้วยทดสอบไม่มีผลกระทบต่อความถี่ของหม้อแปลงเทสลา","ได้ เพราะค่าเก็บประจุของลูกถ้วยทั้งสองแบบมีค่าเท่ากัน","ไม่ได้ เพราะค่าเก็บประจุของลูกถ้วยต่างแบบกันมีค่าไม่เท่ากัน แก้ไขโดยการปรับค่าความเหนี่ยวนำของขดลวดด้านแรงต่ำ","ไม่ได้ เพราะค่าเก็บประจุของลูกถ้วยต่างแบบกันมีค่าไม่เท่ากัน แก้ไขโดยการปรับค่าความเหนี่ยวนำของขดลวดด้านแรงสูง"],2];
RAW[315]=["ในการทดสอบ BIL สำหรับหม้อแปลง 3 เฟสขนาดใหญ่ ซึ่งมีค่าอิมพีแดนซ์ต่ำ และตัวเก็บประจุของเครื่องกำเนิดแรงดันอิมพัลส์มีขนาดจำกัด มักจะมีปัญหาในการปรับรูปคลื่นอย่างไร",["รูปคลื่นมักจะมีค่ายอดต่ำ และช่วงหางคลื่นยาวเกินไป","รูปคลื่นมักจะมีค่ายอดต่ำ และช่วงหางคลื่นสั้นเกินไป","รูปคลื่นมักจะมีออสซิลเลชัน และช่วงหางคลื่นสั้นเกินไป","รูปคลื่นมักจะมีออสซิลเลชัน และช่วงหางคลื่นยาวเกินไป"],2];
RAW[316]=["ในการทดสอบลูกถ้วยแขวนและลูกถ้วยก้านตรง ด้วยแรงดันอิมพัลส์หน้าคลื่นชัน จะป้อนแรงดันที่ใด",["ป้อนหัวครอบลูกถ้วยแขวน และก้านของลูกถ้วยก้านตรง","ป้อนก้านลูกถ้วยแขวน และหัวลูกถ้วยก้านตรง","ป้อนหัวครอบลูกถ้วยแขวน และหัวลูกถ้วยก้านตรง","ป้อนก้านลูกถ้วยแขวน และก้านของลูกถ้วยก้านตรง"],1];
RAW[317]=["ต้องการทดสอบความคงทนต่อแรงดันเสิร์จของอุปกรณ์ GIS ระบบ 115kV 50Hz จะใช้แรงดันทดสอบจากตัวจ่ายอะไร",["หม้อแปลงทดสอบ","เครื่องกำเนิดแรงดันสูงกระแสตรง","เครื่องกำเนิดแรงดันอิมพัลส์ฟ้าผ่า","เครื่องกำเนิดแรงดันอิมพัลส์สวิตชิ่ง"],2];
RAW[318]=["ในการทดสอบด้วยแรงดันอิมพัลส์ปรากฏว่าเวลา Tf น้อยกว่ามาตรฐานกำหนด ท่านจะมีแนวทางแก้ไขอย่างไร",["เพิ่มค่าความต้านทาน Rd","เพิ่มค่าความต้านทานจำกัดกระแสอัดประจุ Rl","ลดค่าประจุ Cs","เพิ่มความต้านทาน Re"],0];
RAW[319]=["ในขณะที่เกิดดิสชาร์จบางส่วน (PD) บนสายส่งแรงสูงแบบขึงอากาศ จะเกิดอะไรดังต่อไปนี้",["คลื่นสนามแม่เหล็กไฟฟ้าในย่านความถี่สูง รบกวนระบบสื่อสาร","เกิดแสงเรืองเนื่องจากการไอออไนเซชัน และมีกลิ่นโอโซน(O3)","เกิดเสียงฮิสซิ่ง (hissing)","ถูกทุกข้อ"],3];
RAW[320]=["แรงดันชนิดใดใช้ในการทดสอบความคงทนของลูกถ้วยฉนวนต่อการเจาะทะลุ (puncture test) ในน้ำมัน",["แรงดันกระแสสลับความถี่ต่ำ","แรงดันกระแสสลับความถี่สูง","แรงดันอิมพัลส์หน้าคลื่นชัน","แรงดันอิมพัลส์สวิตชิ่ง"],0];
RAW[321]=["แรงดันชนิดใดใช้ในการทดสอบความคงทนของลูกถ้วยฉนวนต่อการเจาะทะลุ (puncture test) ในอากาศ",["แรงดันกระแสสลับความถี่ต่ำ","แรงดันกระแสสลับความถี่สูง","แรงดันอิมพัลส์หน้าคลื่นชัน","แรงดันอิมพัลส์สวิตชิ่ง"],2];
RAW[322]=["Basic Impulse Insulation Level (BIL) คืออะไร",["ค่าแรงดันทดสอบความคงทนต่อแรงดันอิมพัลส์ฟ้าผ่า (lightning impulse)","ค่าแรงดันทดสอบความคงทนต่อแรงดันอิมพัลส์สวิตชิ่ง (switching impulse)","ค่าแรงดันทดสอบความคงทนต่อแรงดันกระแสสลับความถี่ต่ำ","ค่าแรงดันทดสอบความคงทนต่อแรงดันกระแสสลับความถี่สูง"],0];
RAW[323]=["ระดับสูงสุดของสนามไฟฟ้าที่ประชาชนสามารถรับได้อย่างปลอดภัยในที่สาธารณะตลอด 24 ชั่วโมง ที่กำหนดโดยองค์กร The International Radiation Protection Association (IRPA) มีค่าเท่าใด",["1 kV/m","5 kV/m","10 kV/m","15 kV/m"],1];
RAW[324]=["ค่าแรงดันอิมพัลส์สวิตชิ่งที่จะใช้ในการทดสอบอุปกรณ์ไฟฟ้าที่มีค่าแรงดันสูงสุด 300kV(rms) และนิวตรัลของระบบต่อลงดินโดยตรง มีค่าเท่าใด",["450 kV","550 kV","650 kV","750 kV"],3];
RAW[325]=["หม้อแปลงเทสลาที่ทดสอบประจำลูกถ้วยฉนวนตรวจสอบความบกพร่องของเนื้อฉนวนพอร์ซเลนในโรงงาน ความถี่ที่ใช้ทดสอบกันโดยทั่วไปจะมีความถี่",["1.2–5 kHz","10–30 kHz","100–250 kHz","1000–2000 kHz"],2];
RAW[326]=["การทดสอบกับลูกถ้วยฉนวนไฟฟ้าแรงสูงทุกลูกในโรงงาน เพื่อดูว่ามีความบกพร่องจากการผลิตหรือไม่ โดยให้เกิดวาบไฟตามผิวด้วยแรงดันความถี่สูงประมาณ 200kHz ทดสอบที่ความถี่ 50Hz เป็นเวลา 3-5 วินาที การทดสอบแบบนี้เรียกว่า",["การทดสอบความคงทนต่อแรงดัน (withstand voltage test)","การทดสอบความทนทาน (endurance test)","การทดสอบเฉพาะ (type test)","การทดสอบประจำ (routine test)"],3];
RAW[327]=["การทดสอบโดยการเพิ่มแรงดันทดสอบจนทำให้ไดอิเล็กตริกเสียสภาพการเป็นฉนวน จนเกิดดิสชาร์จแตกสลาย ทำให้แรงดันระหว่างอิเล็กโตรดลดลงต่ำ การทดสอบดังกล่าวเรียกว่า",["การทดสอบความคงทนต่อแรงดัน (withstand voltage test)","การทดสอบความทนทาน (endurance test)","การทดสอบประจำ (routine test)","การทดสอบแบบทำลาย (destructive test)"],3];
RAW[328]=["ในการทดสอบด้วยแรงดันทดสอบที่สภาวะกำหนด หลังจากทดสอบตัวอย่างทดสอบนั้นๆ จะต้องไม่เกิดร่องรอยการแตกสลายใดๆทั้งสิ้น เราเรียกการทดสอบแบบนี้ว่า",["การทดสอบความคงทนต่อแรงดัน (withstand voltage test)","การทดสอบความทนทาน (endurance test)","การทดสอบประจำ (routine test)","ผิดทุกข้อ"],0];
RAW[329]=["การทดสอบลูกถ้วยฉนวนพอร์ซเลนด้วยแรงดันอิมพัลส์หน้าคลื่นชันในอากาศตามมาตรฐาน IEC กำหนดเรียกว่าการทดสอบ",["ความคงทนต่อการเจาะทะลุในอากาศ","ความทนทาน","แบบประจำ","แบบทำลาย"],0];
RAW[330]=["การทดสอบ BIL สำหรับหม้อแปลงไฟฟ้ากำลัง การสร้างรูปคลื่นตัด (Chopped wave) จะต้องอาศัยอุปกรณ์ใดในการสร้างรูปคลื่น",["สปาร์คแกป","วงจร RC","ชิพทริกสัญญาณ","แกปขนานที่เอาท์พุต"],3];
RAW[331]=["การทดสอบหม้อแปลงไฟฟ้ากำลังในระบบจำหน่ายแรงดันสูงพิกัด 22kV หัวข้อใดไม่ต้องทำการทดสอบ",["BIL","BSL","Temperature rise test","Dielectric loss"],1];
RAW[332]=["ลูกถ้วยฉนวนไฟฟ้าในระบบจำหน่ายไฟฟ้ากำลัง พิกัด 115kV ไม่จำเป็นต้องผ่านการทดสอบหัวข้อใด",["Impulse voltage test","Puncture test","Induced overvoltage test","Temperature rise test"],3];
RAW[333]=["การทดสอบที่กระทำต่ออุปกรณ์ทุกยูนิตที่ผลิตออกมา ความหมายคือข้อใด",["Type test","Special test","Routine test","Aging test"],2];
RAW[334]=["ข้อใดไม่เกี่ยวข้องกับการจัดเตรียมแรงดันสูงกระแสสลับเพื่อการทดสอบ",["ไม่ควรมีส่วนประกอบของ AC ที่จะทำให้เกิด Ripple Factor เกิน 3%","ต้องเป็นสัญญาณ Sine ความถี่อยู่ในช่วง 45-60 Hz","ค่า Peak/√2 ต้องไม่ต่างจากค่า RMS ที่ถูกต้องมากกว่า 5%","สำหรับการทดสอบมลภาวะอาจต้องใช้กระแสสูงกว่า 15 A"],0];
RAW[335]=["การทดสอบวัดค่าดิสชาร์จบางส่วนของสายเคเบิลแรงดันสูง ในการวัดตามมาตรฐานมีหน่วยที่เรียกว่าอะไร",["ไมโครฟารัด","พิโคฟารัด","ไมโครคูลอมส์","พิโคคูลอมส์"],3];
RAW[336]=["ค่ากำลังงานสูญเสียไดอิเล็กตริกในวัสดุฉนวนหรือฉนวนในอุปกรณ์ไฟฟ้าแรงสูงหาได้จากสมการใด",["Pd = I²T·RT","Pd = IT·VT·cosθ","Pd = VT²/RT","Pd = ωCtest·VT²·tgδ"],3];
RAW[337]=["สายเคเบิลแรงดันสูง ฉนวน XLPE ยาว 10เมตร มีค่า C=100pF ทดสอบที่แรงดันใช้งาน 22kV ความถี่50Hz มีค่า Dielectric Loss ของสายที่คำนวณหาได้เท่ากับ 100μW จงหาค่าแฟกเตอร์กำลังงานสูญเสียไดอิเล็กตริก",["6.58×10⁻⁵","6.58×10⁻⁶","6.58×10⁻¹⁰","6.58×10⁻¹²"],1];
RAW[338]=["ข้อใดไม่เกี่ยวข้องกับการกำหนดคุณสมบัติของโวลเตจดิไวเดอร์ที่ใช้วัดแรงดันทดสอบอิมพัลส์",["ใช้ในการปรับค่าของเวลาหน้าคลื่นและหางคลื่นได้","เวลาตอบสนอง T ต้องน้อยกว่า 0.2 ไมโครวินาที","ค่าความคลาดเคลื่อนของการวัดแรงดันค่ายอด ±3%","ไม่เป็นโหลดให้กับเครื่องกำเนิดอิมพัลส์"],0];
RAW[339]=["ข้อกำหนดคุณลักษณะใดไม่เกี่ยวข้องกับการออกแบบระบบวัด Partial Discharge อ้างอิงตามมาตรฐานใหม่ของ IEC ที่ระบุไว้",["อิมพีแดนซ์ถ่ายโอน Z(f)","ความถี่จำกัดล่างและบน","วงจรรักษาความถี่ของระบบไม่ให้เปลี่ยนแปลง","เวลาแยกชัดพัลส์ (pulse resolution time)"],2];
RAW[340]=["จากรูปที่กำหนดให้คืออุปกรณ์ใดในระบบจำหน่ายกำลังไฟฟ้า",["Lightning Discharge Gap","Lightning Surge Arrester","Lightning Rod","Lightning Counter"],1];
RAW[341]=["จากรูปที่กำหนดให้ระยะจากจุด A ถึงจุด B เรียกว่าระยะใด (ลูกถ้วยฉนวน)",["ระยะรั่ว","ระยะรั่วป้องกัน","ระยะอาร์กแห้ง","ระยะอาร์กเปียก"],0];
RAW[342]=["จากรูปที่กำหนดให้ อ้างอิงตามมาตรฐาน IEC เรียกว่าลูกถ้วยประเภทใด",["ลูกถ้วยประเภท A","ลูกถ้วยประเภท B","ลูกถ้วยประเภท Post Insulator","ลูกถ้วยประเภท Pin Insulator"],0];
RAW[343]=["จากรูปที่กำหนดให้ อ้างอิงตามมาตรฐาน IEC เรียกว่าลูกถ้วยประเภทใด",["ลูกถ้วยประเภท A","ลูกถ้วยประเภท B","ลูกถ้วยประเภท Post Insulator","ลูกถ้วยประเภท Pin Insulator"],1];
RAW[344]=["จากรูปวงจรที่กำหนดให้เป็นวงจรทดสอบเรื่องใดสำหรับหม้อแปลงสามเฟสในระบบจำหน่ายกำลังไฟฟ้า",["การทดสอบหาค่าดิสชาร์จบางส่วน (PD)","การทดสอบวัดค่าคาปาซิแตนซ์และแฟกเตอร์กำลังงานสูญเสียไดอิเล็กตริก (C & tgδ)","การทดสอบฉนวนด้วยแรงดันสูงอิมพัลส์ (BIL)","การทดสอบกระแสลัดวงจรสำหรับขดลวด (Short circuit test)"],2];

/* ---------- SECTION 7 : 68 Lightning and switching overvoltages (345-368) ---------- */
RAW[345]=["ฟ้าผ่าลงยอดเสาสายส่งแรงสูง 115kV ซึ่งมีความเหนี่ยวนำ L=20μH ความต้านทานดิน Re=10Ω กระแสฟ้าผ่า 50kA มีความชันหน้าคลื่นกระแส 30kA/μs จงคำนวณหาค่าแรงดันเสิร์จบนแขนเสาไฟฟ้า และพิจารณาว่าจะเกิดวาบไฟย้อนกลับ (backflashover) หรือไม่",["1100kV ไม่เกิดวาบไฟย้อนกลับ เพราะค่าเสิร์จยังต่ำกว่า BIL","1100kV เกิดวาบไฟย้อนกลับ เพราะค่าเสิร์จสูงกว่า BIL","850kV เกิดวาบไฟย้อนกลับ เพราะค่าเสิร์จสูงกว่า BIL","550kV ไม่เกิดวาบไฟย้อนกลับ เพราะค่าเสิร์จเท่ากับ BIL"],1];
RAW[346]=["แรงดันเสิร์จฟ้าผ่าขนาด 600kV ความชัน 1500kV/μs วิ่งเข้าหาหม้อแปลงไฟฟ้ากำลัง ซึ่งมีเสิร์จอิมพีแดนซ์ Zt=2000Ω หม้อแปลงจะได้รับแรงดันเสิร์จเท่าใด",["น้อยกว่า 600kV","เท่ากับ 600kV","มากกว่า 600kV แต่น้อยกว่า 1200kV","เท่ากับ 1000kV"],2];
RAW[347]=["แรงดันเสิร์จฟ้าผ่าขนาด 600kV บนสายส่งแรงสูงแบบขึงอากาศ เสิร์จอิมพีแดนซ์ Zw=400Ω วิ่งเข้าหาเคเบิลใต้ดินมี Zw=80Ω ที่ต่ออยู่ปลายสายขึงอากาศ จงคำนวณหาค่าแรงดันเสิร์จในเคเบิล",["เท่ากับ 300kV","เท่ากับ 1200kV","เท่ากับ 200kV","เท่ากับ 600kV"],2];
RAW[348]=["ถ้าเกิดฟ้าผ่าลงใกล้เคียงสายส่งแรงสูง อาจทำให้เกิดแรงดันเกินเสิร์จบนสายส่งแรงสูงถึง 300kV จะเกิดผลกระทบต่อการฉนวนของระบบที่ใช้แรงดันต่ำกว่า 69kV หรือไม่ เพราะอะไร",["ไม่เกิดเพราะว่าระบบ 69kV มีค่า BIL=325kV","เกิดผลกระทบเพราะการฉนวนระบบมีค่า BIL ต่ำกว่าแรงดันเสิร์จ","เกิดผลกระทบเพราะการฉนวนระบบทนต่อแรงดันเกิน AC ได้ต่ำกว่า 140kV","ไม่เกิดผลกระทบเพราะแรงดันเกินเสิร์จเกิดจากการเหนี่ยวนำมีพลังงานต่ำ"],1];
RAW[349]=["ที่กล่าวว่าแรงดันเกินเสิร์จสวิตชิ่ง (SS) จะมีผลกระทบต่อการฉนวนระบบ Um>300kV การออกแบบการฉนวนจึงถือเอาความคงทนต่อ SS เป็นเกณฑ์ เพราะว่า",["ค่า BIL จะมีค่าน้อยเมื่อเทียบกับแรงดันเสิร์จสวิตชิ่งที่เกิดขึ้นจะมีค่าเพิ่มตามระดับแรงดันระบบ","สายส่งเป็นแบบสายควบ (bundled) ค่าเสิร์จอิมพีแดนซ์ Zw จะมีค่าน้อยลง","พลังงานของเสิร์จสวิตชิ่งจะมีค่าสูงกว่าพลังงานจากเสิร์จฟ้าผ่า","ไม่สามารถป้องกันการเกิดอาร์กซ้ำ (restriking) ได้"],0];
RAW[350]=["เมื่อเซอร์กิตเบรกเกอร์ตัดวงจรหม้อแปลงขณะไม่มีโหลด ทำไมจึงเกิดออสซิลเลชันความถี่สูงกว่าความถี่พลังงาน",["-","เพราะขดลวดหม้อแปลงมีค่า L และ C ทำให้เกิดการถ่ายทอดพลังงานระหว่าง L กับ C จึงเกิดเป็นออสซิลเลชัน","เพราะหม้อแปลงมีกระแสสร้างสนามแม่เหล็กตลอดเวลาที่ป้อนแรงดันแม้จะไม่มีโหลด","ถูกทุกข้อ"],1];
RAW[351]=["เซอร์กิตเบรกเกอร์ตัดกระแสสร้างสนามแม่เหล็กของหม้อแปลงไฟฟ้ากำลัง 3 เฟส 24kV 50Hz มีค่าเก็บประจุ 2500pF และความเหนี่ยวนำ L=14.7H ถ้ากระแสถูกตัดขณะไม่มีโหลดเท่ากับ 3A จงหาแรงดันตกคร่อมหน้าสัมผัส",["68kV","48kV","230kV","136kV"],2];
RAW[352]=["เซอร์กิตเบรกเกอร์ตัดตัวเก็บประจุ capacitor bank ระบบ 3 เฟส 24kV 50Hz นิวตรัลต่อลงดิน คำนวณหาแรงดันเกินคร่อมหน้าสัมผัสเซอร์กิตเบรกเกอร์จะได้อย่างน้อย",["24√2 kV","(48√2)/√3 kV","48/√3 kV","48√2 kV"],1];
RAW[353]=["เซอร์กิตเบรกเกอร์ (CB) ตัดวงจรเก็บประจุ capacitor bank ที่ใช้ชดเชยแฟกเตอร์กำลัง อาจเกิดแรงดันเกินเสิร์จสวิตชิ่งคร่อมหน้าสัมผัส CB ได้ถึง 3 เท่าของแรงดันใช้งานปกตินั้น เกิดขึ้นได้อย่างไร",["เกิดขึ้นได้ถ้ามีการอาร์กซ้ำ (restriking) เมื่อ CB ตัดวงจร","เกิดขึ้นเมื่อโหลดแบบเหนี่ยวนำถูกตัดออกหมดทันที","เกิดขึ้นเมื่อนิวตรัลของระบบที่ต่อลงดินโดยตรงเกิดขาด","เกิดขึ้นเมื่อสายเฟสหนึ่งเกิดขาด"],0];
RAW[354]=["ระบบส่งจ่ายแรงสูง 3 เฟส 50Hz นิวตรัลต่อลงดินโดยตรง ถ้าเกิดเฟสหนึ่งผิดพร่องลงดินโดยตรง จะทำให้เกิดแรงดันเกินที่เฟสใด เป็นแบบใดถ้าเซอร์กิตเบรกเกอร์ยังไม่ตัดวงจรเฟสที่ผิดพร่อง",["เกิดแรงดันเกินเฟสที่ผิดพร่องลงดิน เนื่องจากกระแสผิดพร่องมีค่าสูง","เกิดแรงดันเกินเฟสที่ไม่ผิดพร่องมีค่าเป็น 2เท่าของค่ายอดเฟส","เกิดแรงดันเกินเฟสที่ไม่ผิดพร่อง จะมีค่าไม่เกิน 80% ของแรงดันเฟส-เฟส","เกิดแรงดันเกินเฟสที่ไม่ผิดพร่องเท่ากับแรงดันเฟส-เฟส"],2];
RAW[355]=["ระบบส่งจ่ายแรงสูง 3 เฟส 50Hz นิวตรัลต่อลงดินโดยตรง ถ้าเกิดเฟสหนึ่งผิดพร่องลงดินโดยตรง ทำให้เซอร์กิตเบรกเกอร์ทำงานตัดวงจรผิดพร่อง จะเกิดแรงดันเกินที่เฟสใดสูงสุด และเป็นแบบใด",["เกิดแรงดันเกินเสิร์จแบบสวิตชิ่ง มีค่าสูง 2เท่าของค่ายอดเฟส หรือมากกว่าถ้าเกิดอาร์กซ้ำที่หน้าสัมผัสเซอร์กิตเบรกเกอร์","เกิดแรงดันเกินเสิร์จแบบสวิตชิ่ง มีค่าเท่ากับแรงดันเฟส-เฟสที่เฟสผิดพร่อง","เกิดแรงดันเกินแบบสวิตชิ่งมีค่าไม่เกิน 80% ของแรงดันเฟส-เฟส บนเฟสผิดพร่อง","เกิดแรงดันเกินเสิร์จสวิตชิ่งเท่ากันทุกเฟสมีค่าเท่ากับ 2เท่าค่ายอดเฟส"],0];
RAW[356]=["ปรากฎการณ์ back flashover คืออะไร",["ปรากฎการณ์ของฟ้าผ่าชนิดหนึ่ง","ฟ้าผ่าโดยตรงเข้าที่สายส่งแรงสูง","ฟ้าผ่าจากพื้นโลกขึ้นไปที่ชั้นบรรยากาศ","ฟ้าผ่าที่ลงสายดินแล้วทำให้แรงดันเกินเสิร์จวาบไฟย้อนกลับเข้าที่สายส่ง"],3];
RAW[357]=["Ferranti effect คืออะไร",["แรงดันเกินชั่วครู่แบบรีโซแนนซ์","การเกิดผิดพร่องลงดินแบบไม่สมดุล","การสับสวิตช์บนสายส่งระยะไกลที่ปลายทางไม่มีโหลดทำให้เกิดแรงดันเกินที่ปลายทาง","การปลดโหลดเต็มที่แบบเหนี่ยวนำออกไป แล้วเพิ่มโหลดแบบเก็บประจุเข้าไปทันทีทันใด"],2];
RAW[358]=["เบรกเกอร์ตัดกระแสที่สร้างสนามแม่เหล็ก ของหม้อแปลงสามเฟส 24kV,50Hz พิกัด 2,000kVA ที่ 2.5A มีค่าเก็บประจุ C=2000pF จะเกิดแรงดันตกคร่อมหน้าสัมผัสของเบรกเกอร์เท่าไร",["170kV","235kV","228kV","198kV"],1];
RAW[359]=["อุปกรณ์ไฟฟ้าที่จะนำไปใช้ในระบบ 3เฟส 230kV,50Hz จะต้องทำการทดสอบ BIL ตามมาตรฐาน IEC ซึ่งกำหนดไว้หลายค่า ขึ้นอยู่กับการต่อนิวตรัลลงดินโดยตรง จงกำหนดแรงดันทดสอบ BIL",["650 kV","750 kV","850 kV","1050 kV"],0];
RAW[360]=["ที่ระดับแรงดันใช้งานกับกับดักเสิร์จ (surge arrester) ชนิดใดต่อไปนี้มีค่ากระแสรั่วไหลผ่านความต้านทาน ไม่เป็นเชิงเส้นของกับดัก (Rnon) น้อยกว่า 1mA",["SiC","ZnO","MgO","Ar"],1];
RAW[361]=["ข้อใดต่อไปนี้ที่จำเป็นต้องรู้สำหรับการเลือกระดับแรงดันป้องกันของกับดัก",["ค่าแรงดัน BIL ของระบบ","ค่าแรงดันสปาร์คหางคลื่นที่สูงสุดของรูปคลื่น 1.2/50 ไมโครวินาที","ค่าแรงดันที่เหลือค้างสูงสุดคร่อมกับดักที่กระแสกำหนดกับดักคือ 5kA หรือ 10kA","ถูกทุกข้อ"],3];
RAW[362]=["เมื่อคลื่นจร (travelling wave) ที่มีขนาด 100kV เคลื่อนที่ในสายส่งไปทางด้านที่มีปลายเปิด ที่ปลายเปิดนี้จะมีค่าแรงดันเป็นเท่าใด",["50 kV","100 kV","150 kV","200 kV"],3];
RAW[363]=["ผลของเฟอร์รันตี้ (Ferranti effect) ที่เกิดขึ้นในสายส่งขึ้นอยู่กับอะไร",["กระแสที่ไหลผ่านชั้นท์แบบเก็บประจุของสายส่ง","กระแสที่ไหลผ่านความเหนี่ยวนำของสายส่ง","ความยาวของสายส่ง","ถูกทุกข้อ"],2];
RAW[364]=["ข้อใดไม่ใช่ผลกระทบจากฟ้าผ่า (Lightning Effect)",["ผลทางความร้อน","ผลทางความดันบรรยากาศ","ผลทางไฟฟ้า","ผลทางกล"],1];
RAW[365]=["ข้อใดคือคุณสมบัติของฉนวนแข็ง",["ระบายความร้อนได้ดี","ฉนวนมีความแทรกซึมได้ดี","กลับคืนสู่สภาพความเป็นฉนวนไม่ได้เมื่อเสื่อมสภาพ","ปรับค่าความเป็นฉนวนเพิ่มขึ้นได้"],2];
RAW[366]=["ข้อใดไม่ใช่ส่วนประกอบภายในกับดักฟ้าผ่า",["Linear Resistors","Non-linear Resistors","SiC","ZnO"],0];
RAW[367]=["ข้อใดไม่ใช่คุณสมบัติของกับดักฟ้าผ่าแบบ ZnO",["ไม่มีแกปข้างใน","รับพลังงานเพิ่มได้โดยการต่อกับดักฟ้าผ่าแบบขนาน","ความเปรอะเปื้อนไม่มีผลต่อการทำงาน","มีกระแสไหลตาม (follow current) เมื่อแรงดันเสิร์จผ่านไป"],3];
RAW[368]=["ข้อใดไม่ใช่ลักษณะของแรงดันเกินชั่วครู่ (Temporary Overvoltage : TOV)",["ความถี่อาจสูงกว่าหรือต่ำกว่าความถี่พลังงาน","เป็นแรงดันเกินที่มีลักษณะของออสซิลเลชัน","ความถี่ของออสซิลเลชันจะเท่ากับความถี่พลังงาน","ความถี่จะมีออสซิลเลชันสูงซ้อนความถี่ระบบ"],3];

/* ---------- SECTION 8 : 69 Lightning protection (369-400) ---------- */
RAW[369]=["ในระบบป้องกันฟ้าผ่าการติดตั้งตัวนำลงดินจะต้องมีให้เกิดวาบไฟด้านข้าง (side flash) ท่านเข้าใจหลักการนี้อย่างไร",["ตัวนำลงดินจะต้องมีค่าอิมพีแดนซ์ต่ำ และมีค่าเหนี่ยวนำน้อย","หากอาคารมีความกว้างยาวมาก ต้องใช้ตัวนำลงดินหลายๆเส้นขนานกัน","หากอาคารมีความสูงมากๆ ต้องมีการเชื่อมโยงตัวนำลงดินที่ขนานกันในช่วงกลางของความสูง","ถูกทุกข้อ"],3];
RAW[370]=["ตัวนำล่อฟ้าของระบบป้องกันที่มีความต้านทานดินต่างกัน จะให้ประสิทธิผลการล่อฟ้าต่างกันอย่างไร",["เสาล่อฟ้าที่มีความต้านทานดินสูงจะสร้างสตรีมเมอร์ได้ยาวกว่า ทำให้มีบริเวณป้องกันมากยิ่งขึ้น","เสาล่อฟ้าที่มีความต้านทานดินสูงจะสร้างสตรีมเมอร์ได้ยาวกว่า ทำให้มีบริเวณป้องกันน้อยลง","เสาล่อฟ้าที่มีความต้านทานดินต่ำจะสร้างสตรีมเมอร์ได้ยาวกว่า ทำให้มีบริเวณป้องกันมากยิ่งขึ้น","เสาล่อฟ้าที่มีความต้านทานดินต่ำจะสร้างสตรีมเมอร์ได้ยาวกว่า ทำให้มีบริเวณป้องกันน้อยลง"],2];
RAW[371]=["รากสายดินแบบแท่งกลมยาว 3เมตร เส้นผ่านศูนย์กลาง 5ซม. ฝังลงในดินที่มีความต้านทานจำเพาะ 200โอห์ม-เมตร จงคำนวณหาความต้านทานดิน",["38 โอห์ม","48 โอห์ม","58 โอห์ม","68 โอห์ม"],2];
RAW[372]=["รากสายดินเป็นเส้นทองแดงแบนหนา 3.5มม. กว้าง 35มม. ยาว 100เมตร ความต้านทานจำเพาะของดินเท่ากับ 200โอห์ม-เมตร จงคำนวณหาความต้านทานดิน",["3.7 โอห์ม","4.7 โอห์ม","5.7 โอห์ม","6.7 โอห์ม"],2];
RAW[373]=["โดยทั่วไปฟ้าผ่าจะเริ่มต้นในก้อนเมฆที่มีประจุสะสม ซึ่งมีการกระจายของประจุ โดยที่ฐานของก้อนเมฆมีประจุเป็นลบ ส่วนบนของก้อนเมฆมีประจุเป็นบวก อยากทราบว่าจุดเริ่มต้นของการเกิดฟ้าผ่ามักจะเกิดขึ้นจากจุดใดเป็นส่วนใหญ่",["เกิดที่ฐานของก้อนเมฆที่มีประจุลบ","เกิดจากส่วนบนของก้อนเมฆที่มีประจุบวก","เกิดจากตรงรอยต่อระหว่างประจุบวกกับลบในก้อนเมฆ","ถูกทุกข้อ"],0];
RAW[374]=["ระยะฟ้าผ่าซึ่งเป็นระยะช่วงสุดท้ายของหัวนำร่องที่จะวิ่งเข้าหาวัตถุที่อยู่ใกล้ที่สุดจะมีค่าโดยเฉลี่ยประมาณเท่าใด",["10 เมตร","50 เมตร","100 เมตร","150 เมตร"],1];
RAW[375]=["การเกิดฟ้าผ่ามักก่อให้เกิดความเสียหายทั้งทางตรงและทางอ้อม จึงต้องมีการป้องกัน ใครเป็นผู้แนะนำให้ใช้เสาล่อฟ้าเป็นคนแรกของโลก",["D'Alibard","J. Priestley","B. Franklin","A. Spencer"],2];
RAW[376]=["การติดตั้งเสาล่อฟ้าด้วยวิธีทรงกลมกลิ้ง (rolling sphere) คือการใช้ทรงกลมกลิ้งบนหรือรอบบริเวณสิ่งที่จะป้องกันจนสัมผัสพื้นดินและสิ่งอยู่เหนือดิน ถ้าสัมผัสจุดใดจุดนั้นต้องติดตั้งตัวนำล่อฟ้า ตามข้อกำหนดของมาตรฐาน IEC ทรงกลมกลิ้งมีรัศมีเท่าใด",["รัศมีเท่ากับความสูงของสิ่งที่จะป้องกันที่สูงสุด","รัศมีเท่ากับครึ่งหนึ่งของความสูงของสิ่งที่จะป้องกันที่สูงสุด","รัศมีเท่ากับระยะฟ้าผ่า (striking distance)","รัศมีเท่ากับ 100 เมตร"],2];
RAW[377]=["การติดตั้งตัวนำล่อฟ้าด้วยวิธีทรงกลมกลิ้ง (rolling sphere) ตามข้อกำหนดมาตรฐาน IEC เกี่ยวข้องกับข้อใด",["ขนาดกระแสฟ้าผ่าและระดับป้องกัน","ระยะฟ้าผ่า (striking distance)","บริเวณป้องกัน (protective space)","ถูกทุกข้อ"],3];
RAW[378]=["ตัวนำล่อฟ้า คืออะไร คำอธิบายข้อใดถูกต้อง",["คือตัวนำอาจเป็นแท่งหรือสายตัวนำ ที่ทำหน้าที่รับฟ้าผ่าหรือล่อให้ฟ้าผ่าที่ตัวนำล่อฟ้าถ้าจะมีฟ้าผ่าขึ้นในบริเวณนั้น","คือตัวนำที่ก่อให้เกิดปรากฏการณ์ฟ้าผ่าขึ้น","คือตัวนำที่มีความต้านทานสูงเพื่อจำกัดกระแสฟ้าผ่าให้มีค่าน้อยลง","คือตัวนำที่มีปลายแหลมติดตั้งบนเสาฉนวนเพื่อให้มีความเครียดสนามไฟฟ้าสูง เป็นการเพิ่มประสิทธิภาพการล่อฟ้าให้ดีขึ้น"],0];
RAW[379]=["ประสิทธิผลของเสาล่อฟ้าขึ้นอยู่กับอะไร ข้อใดเป็นคำตอบที่ถูกต้อง",["ขึ้นอยู่กับระดับมลภาวะของอากาศ","ขึ้นอยู่กับความสว่าง เวลากลางวันหรือกลางคืน","ขึ้นอยู่กับจำนวนวันเกิดฟ้าคะนองในรอบปี (thunderstorm day)","ขึ้นอยู่กับค่าความต้านทานของดินของตัวนำล่อฟ้า ที่มีผลต่อการสร้างสตรีมเมอร์"],3];
RAW[380]=["บริเวณป้องกันฟ้าผ่าโดยตรง (protective space) หาได้อย่างไร",["โดยใช้มุม 45 องศากับตัวนำล่อฟ้าในแนวตั้งและแนวระดับ","โดยใช้ความสูงของตัวนำล่อฟ้าเป็นรัศมีของวงกลมหมุนรอบจุดยอดสูงสุด","โดยใช้หลักการทรงกลมกลิ้ง (rolling sphere) ที่มีรัศมีเท่ากับระยะฟ้าผ่า","ถูกทุกข้อ"],2];
RAW[381]=["ระบบป้องกันฟ้าผ่าแก่สิ่งปลูกสร้างประกอบด้วย ตัวนำล่อฟ้า ตัวนำลงดิน และระบบรากสายดิน อยากทราบว่าตัวนำลงดินคืออะไร",["คือตัวนำที่ต่อระหว่างตัวนำล่อฟ้ากับรากสายดิน ทำหน้าที่ให้กระแสฟ้าผ่าไหลลงสู่ดินในแนวที่สั้นที่สุด","คือตัวนำที่เชื่อมต่อตัวนำล่อฟ้าทั้งหลายให้ต่อถึงกันทางไฟฟ้า","คือตัวนำที่เชื่อมต่อตัวนำแท่งรากสายดินทั้งหลายให้ประสานถึงกัน","ถูกทุกข้อ"],0];
RAW[382]=["รากสายดินทำหน้าที่กระจายกระแสฟ้าผ่าลงไปในดินได้สะดวกและรวดเร็ว ลักษณะระบบสายดินที่ดีคืออะไร",["ไม่ก่อให้เกิดอันตรายแก่คนและสัตว์เนื่องจากแรงดันช่วงก้าว","ความต้านทานดินต่ำ ไม่ก่อให้เกิดวาบไฟด้านข้าง (side flash)","ไม่ก่อให้เกิดการรบกวนแก่อุปกรณ์ที่มีความไวต่อการรบกวน","ถูกทุกข้อ"],3];
RAW[383]=["ค่าความต้านทานดิน Re ของระบบรากสายดินแบบแท่งฝังดิ่ง ทำให้มีค่าต่ำได้โดยข้อใด",["ทำความต้านทานจำเพาะของดินให้ต่ำ","ใช้ความยาวของรากสายดินสั้น","จำนวนแท่งมากๆ โดยวางติดกัน","ไม่มีข้อใดถูก"],0];
RAW[384]=["การออกแบบความต้านทานดินของระบบรากสายดินแบบแท่งฝังดิ่ง 10 แท่ง ยังมีค่าโอห์มสูงอยู่ ถ้าต้องการให้ความต้านทานดิน Re มีค่าต่ำลงจะแก้ไขอย่างไร",["เพิ่มความยาวของแท่งรากสายดิน แต่ต้องไม่เกินความยาววิกฤต","เพิ่มขนาดเส้นผ่านศูนย์กลางของแท่งรากสายดินเป็น10เท่า","ลดจำนวนแท่งรากสายดินฝังดิ่งให้น้อยลง","ถูกทุกข้อ"],0];
RAW[385]=["ความต้านทานรากสายดิน Re มีค่าโอห์มสูงต่ำต่างกัน ตัวนำล่อฟ้าสูงเท่ากันอันไหนจะมีประสิทธิภาพการล่อฟ้าได้ดีกว่ากันระหว่างโอห์มสูงกับโอห์มต่ำ",["ที่มีโอห์มสูง ล่อฟ้าดีกว่าโอห์มต่ำ","ที่มีโอห์มต่ำ ล่อฟ้าดีกว่าโอห์มสูง","ที่มีโอห์มสูงและโอห์มต่ำล่อฟ้าได้ดีเท่ากัน","ไม่มีข้อใดถูก"],1];
RAW[386]=["ระบบรากสายดินแบบแท่งฝังดิ่งโดยรอบอาคารจำนวน 10 แท่ง ได้ค่าความต้านทานดิน Re แท่งละ 58Ω รากสายดินแบบแท่งฝังดิ่งต่อถึงกันด้วยรากสายดินฝังแนวระดับ เฉพาะรากสายดินฝังระดับได้ Re=5.73Ω เมื่อต่อรากสายดินแบบฝังดิ่งกับรากสายดินฝังระดับแล้ว จะได้ความต้านทานดิน Re รวมที่โอห์ม",["Re รวม = 5.8Ω","Re รวม = 11.53Ω","Re รวม = 2.88Ω","Re รวม = 6.373Ω"],2];
RAW[387]=["การต่อประสานรากสายดิน (grounding bonding) มีวัตถุประสงค์เพื่ออะไร",["เพื่อลดความต่างศักย์ระหว่างตัวนำ 2จุดหรือ 2ระบบ เนื่องจากกระแสฟ้าผ่า","เพื่อป้องกันการเกิดสปาร์ค ที่อาจทำให้เกิดเพลิงไหม้ได้ เกิดระเบิดและอันตรายต่อชีวิต","เพื่อให้กระแสฟ้าผ่าไหลลงสู่ดินได้","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[388]=["เพื่อหลีกเลี่ยงการต่อประสานระหว่างตัวนำอื่นกับรากสายดิน จึงใช้ระยะห่างที่ไม่ต้องต่อประสาน คือ S(m) > Imax(kA)·Re(Ω)/500(kV/m) สมมติให้ Re=10Ω และกระแสฟ้าผ่า Imax=100kA จะได้ S>2เมตร ไม่ต้องต่อประสาน จึงให้ระยะห่าง >2เมตร ถามว่าถ้าเกิดฟ้าผ่า 50kA จะเกิดเบรกดาวน์หรือไม่",["ไม่เกิดเบรกดาวน์ เพราะตัวนำมีระยะห่างมากกว่าระยะเบรกดาวน์","เกิดเบรกดาวน์ เพราะกระแสฟ้าผ่าต่ำกว่า ได้ระยะS น้อยกว่า2เมตร","ไม่เกิดเบรกดาวน์เพราะตัวนำมีระยะห่างน้อยกว่าระยะเบรกดาวน์","คำตอบ 1 และ 2 ถูกต้อง"],0];
RAW[389]=["แม้จะได้มีการติดตั้งระบบป้องกันฟ้าผ่าแก่อาคาร แต่อุปกรณ์ไฟฟ้าและอุปกรณ์อิเล็กทรอนิกส์ภายในอาคารอาจได้รับการรบกวนหรือเกิดความเสียหายจากผลของฟ้าผ่าได้ การรบกวนดังกล่าวเข้าไปถึงอุปกรณ์อิเล็กทรอนิกส์ได้อย่างไร",["โดยทางตัวนำ (conduction galvanic) ทางสายป้อนกำลัง หรือทางสายดิน","โดยการเหนี่ยวนำ (induction) ผ่านทางสนามไฟฟ้า สนามแม่เหล็ก","โดยทางแสงจากลำฟ้าผ่า","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[390]=["ผลของฟ้าผ่าอาจทำให้เกิดแรงดันเสิร์จเข้าทางสายป้อนกำลังแรงต่ำได้ จึงทำให้เกิดความเสียหายแก่อุปกรณ์อิเล็กทรอนิกส์ จึงต้องมีการป้องกันซึ่งอาจทำได้หลายวิธี วิธีในข้อใดถูกต้อง",["ใช้กับดักเสิร์จ (surge suppressor) ป้องกันที่สายป้อนกำลัง","ใช้การป้องกันด้วยกล่องชีลด์ (shielding box)","ใช้สายป้อนกำลังที่ทนแรงดันได้สูงขึ้น","ถูกทุกข้อ"],0];
RAW[391]=["วิธีการออกแบบจัดวางตำแหน่งตัวนำล่อฟ้าวิธีใดที่มาตรฐานการป้องกันฟ้าผ่าสำหรับสิ่งปลูกสร้าง ของ ว.ส.ท. แนะนำให้ใช้",["วิธีทรงกลมกลิ้ง (rolling sphere method)","วิธีโครงตาข่าย (mesh method)","วิธีมุมป้องกัน (protective angle method)","ถูกทุกข้อ"],3];
RAW[392]=["การวัดความต้านทานจำเพาะของดิน (soil resistivity) สามารถวัดด้วยวิธีใด",["วิธีวัดด้วยโอห์มมิเตอร์ (ohm-meter)","วิธีวัดด้วยเครื่อง insulation tester","วิธีวัดด้วยเครื่องวัดความต้านทานดิน","ถูกทุกข้อ"],2];
RAW[393]=["เงื่อนไขในการพิจารณาค่าความต้านทานของดินสำหรับระบบป้องกันฟ้าผ่า คือข้อใด",["มีความต้านทานต่ำ โดยไม่ทำให้เกิดอันตรายจากแรงดันช่วงก้าว","มีความต้านทานต่ำ โดยไม่ทำให้เกิดวาบไฟด้านข้าง","มีค่าความต้านทานต่ำกว่า 0.1 โอห์ม","คำตอบ 1 และ 2 ถูกต้อง"],3];
RAW[394]=["\"step voltage\" หมายถึงข้อใด",["ลักษณะการเพิ่มขนาดของแรงดันเป็นลำดับขั้นจากผลของกระแสฟ้าฝ่ากระจายลงดิน","แรงดันระหว่างช่วงก้าวของคนหรือสัตว์ที่เกิดจากผลของกระแสฟ้าผ่ากระจายลงดิน","แรงดันช่วงก้าวที่เกิดจากผลความต้านทานดินที่ไม่เท่ากันของระบบต่อลงดิน","ถูกทุกข้อ"],1];
RAW[395]=["ค่าความต้านทานจำเพาะของดินมีหน่วยวัดอย่างไร",["โอห์มต่อตารางเมตร","โอห์มต่อลูกบาศก์เมตร","โอห์ม-เมตร","โอห์มต่อเมตร"],2];
RAW[396]=["การวัดค่าความต้านทานจำเพาะของดิน โดยวิธี four-point method ถ้าสมมุติระยะ \"a\" ระหว่างแท่งตัวนำ (rod) แต่ละแท่งมีความห่างเท่ากันเป็น 20เมตร และมิเตอร์อ่านค่าความต้านทานได้ 2โอห์ม ค่าความต้านทานจำเพาะของดินมีค่าเท่ากับข้อใด",["25.1 โอห์ม-เมตร","51 โอห์ม-เมตร","101 โอห์ม-เมตร","251 โอห์ม-เมตร"],3];
RAW[397]=["การวัดค่าความต้านทานจำเพาะของดิน โดยวิธี four-point method ถ้าสมมุติระยะ \"a\" ระหว่างแท่ง rod มีความห่างเท่ากันเป็น 10เมตร ระยะความลึก \"b\" ของแท่งอิเล็กโตรดช่วย ควรมีค่าไม่เกินข้อใด",["20 cm","30 cm","40 cm","50 cm"],3];
RAW[398]=["ข้อใดคือนิยามดังกล่าวนี้ \"ความสามารถของอุปกรณ์หรือระบบที่จะทำงานในสภาวะแวดล้อมที่มีการรบกวนแม่เหล็กไฟฟ้าได้ตามอักษรโดยไม่เสื่อมคุณภาพหรือทำให้เกิดความเสียหาย ทำงานไม่ผิดพลาดและก่อให้เกิดการรบกวนแก่ตัวเองและต่อสภาพแวดล้อมหรืออุปกรณ์อื่นหรือระบบอื่นด้วย\"",["Electromagnetic Interference","Electromagnetic Compatibility","Electromagnetic Discharge","Lightning Electromagnetic Pulse"],1];
RAW[399]=["ถ้าขนาดอาคารมีพื้นที่เกินกว่า 100 ตารางเมตร หรือเส้นรอบอาคารมากกว่า 35เมตร จะต้องเพิ่มสายนำลงดินอีกทุกๆกี่เมตร",["5 เมตร","10 เมตร","15 เมตร","20 เมตร"],3];
RAW[400]=["ในกรณีที่อาคารสูงกว่า 50เมตร ค่าความเหนี่ยวนำ L ของตัวนำแต่ละเส้นมีค่าสูง อาจทำให้เกิดสปาร์คด้านข้างได้ ควรลดค่าความเหนี่ยวนำให้น้อยลง โดยการต่อเชื่อมโยงทางไฟฟ้าของตัวนำเหล่านี้เข้าด้วยกันทุกๆระยะความสูงเท่าใด",["10-15 เมตร","15-20 เมตร","20-25 เมตร","25-30 เมตร"],2];

/* ================== SECTION DEFINITIONS ================== */
function range(a,b){const r=[];for(let i=a;i<=b;i++)r.push(i);return r;}
function shuffle(arr){const a=arr.slice();for(let i=a.length-1;i>0;i--){const j=Math.floor(Math.random()*(i+1));[a[i],a[j]]=[a[j],a[i]];}return a;}

const SECTIONS = [
  {id:'s1', name:'62-Generation and uses of high voltage (1-89)', range: range(1,89)},
  {id:'s2', name:'63-High-Voltage measurement techniques (90-149)', range: range(90,149)},
  {id:'s3', name:'64-Electric field and insulation techniques (149-194)', range: range(149,194)},
  {id:'s4', name:'65-Breakdown of gas (195-248)', range: range(195,248)},
  {id:'s5', name:'66-Liquid and solid dielectrics (249-293)', range: range(249,293)},
  {id:'s6', name:'67-Test of high-voltage material and equipment (294-344)', range: range(294,344)},
  {id:'s7', name:'68-Liquid and switching overvoltages (345-368)', range: range(345,368)},
  {id:'s8', name:'69-Lightning protection (369-400)', range: range(369,400)},
  {id:'sp1', name:'พิเศษ 1 (1-194)', range: range(1,194), special:true},
  {id:'sp2', name:'พิเศษ 2 (195-400)', range: range(195,400), special:true},
  {id:'sp3', name:'พิเศษ 3 (1-194 สลับ)', range: shuffle(range(1,194)), special:true},
  {id:'sp4', name:'พิเศษ 4 (195-400 สลับ)', range: shuffle(range(195,400)), special:true},
];

/* ================== APP LOGIC ================== */
let currentSection = null;
let answered = {}; // qNum -> chosenIndex

function buildTabs(){
  const tabsDiv = document.getElementById('tabs');
  SECTIONS.forEach(sec=>{
    const btn = document.createElement('button');
    btn.textContent = sec.name;
    btn.className = sec.special ? 'special' : '';
    btn.onclick = ()=>loadSection(sec);
    btn.id = 'tab_'+sec.id;
    tabsDiv.appendChild(btn);
  });
}

function loadSection(sec){
  currentSection = sec;
  answered = {};
  document.querySelectorAll('#tabs button').forEach(b=>b.classList.remove('active'));
  document.getElementById('tab_'+sec.id).classList.add('active');
  document.getElementById('finalResult').style.display='none';
  document.getElementById('scoreBar').style.display='flex';
  renderQuestions();
  updateScore();
  window.scrollTo(0,0);
}

function renderQuestions(){
  const area = document.getElementById('quizArea');
  area.innerHTML = '';
  const title = document.createElement('div');
  title.className='sectionTitle';
  title.textContent = currentSection.name + ' — ทั้งหมด ' + currentSection.range.length + ' ข้อ';
  area.appendChild(title);

  currentSection.range.forEach((qNum, idx)=>{
    const data = RAW[qNum];
    if(!data) return;
    const [qText, choices, ansIdx] = data;
    const block = document.createElement('div');
    block.className='qBlock';
    block.id = 'qblock_'+qNum;

    const numDiv = document.createElement('div');
    numDiv.className='qNum';
    numDiv.textContent = 'ข้อที่ '+(idx+1)+' (ต้นฉบับข้อ '+qNum+')';
    block.appendChild(numDiv);

    const qDiv = document.createElement('div');
    qDiv.className='qText';
    qDiv.textContent = qText;
    block.appendChild(qDiv);

    // question image
    const img = document.createElement('img');
    img.className='qImg';
    img.src = 'q'+qNum+'.png';
    img.onerror = function(){ this.style.display='none'; };
    block.appendChild(img);

    choices.forEach((choiceText, ci)=>{
      const btn = document.createElement('button');
      btn.className='choice';
      btn.dataset.qnum = qNum;
      btn.dataset.idx = ci;

      const txt = document.createElement('div');
      txt.textContent = (ci+1)+'. '+choiceText;
      btn.appendChild(txt);

      const cimg = document.createElement('img');
      cimg.className='choiceImg';
      cimg.src = 'q'+qNum+'_'+(ci+1)+'.png';
      cimg.onerror = function(){ this.style.display='none'; };
      btn.appendChild(cimg);

      btn.onclick = ()=>selectAnswer(qNum, ci, ansIdx, block);
      block.appendChild(btn);
    });

    area.appendChild(block);
  });
}

function selectAnswer(qNum, chosenIdx, correctIdx, block){
  if(answered[qNum] !== undefined) return; // already answered
  answered[qNum] = chosenIdx;
  const btns = block.querySelectorAll('.choice');
  btns.forEach(b=>{
    b.classList.add('disabled');
    const idx = parseInt(b.dataset.idx);
    if(idx === correctIdx){
      b.classList.add('correct');
    } else if(idx === chosenIdx && chosenIdx !== correctIdx){
      b.classList.add('wrong');
    }
  });
  updateScore();
}

function updateScore(){
  const total = currentSection.range.length;
  let correct = 0;
  currentSection.range.forEach(qNum=>{
    if(answered[qNum] !== undefined){
      const ansIdx = RAW[qNum][2];
      if(answered[qNum] === ansIdx) correct++;
    }
  });
  const answeredCount = Object.keys(answered).length;
  document.getElementById('scoreText').textContent = 'ตอบแล้ว '+answeredCount+'/'+total+' | ถูก '+correct+' ข้อ';
}

function submitAll(){
  const total = currentSection.range.length;
  let correct = 0;
  let unanswered = 0;
  currentSection.range.forEach(qNum=>{
    if(answered[qNum] === undefined){
      unanswered++;
      // reveal correct answer for unanswered ones too
      const block = document.getElementById('qblock_'+qNum);
      const ansIdx = RAW[qNum][2];
      const btns = block.querySelectorAll('.choice');
      btns.forEach(b=>{
        b.classList.add('disabled');
        if(parseInt(b.dataset.idx) === ansIdx) b.classList.add('correct');
      });
    } else if(answered[qNum] === RAW[qNum][2]){
      correct++;
    }
  });
  const percent = ((correct/total)*100).toFixed(1);
  const resDiv = document.getElementById('finalResult');
  resDiv.style.display='block';
  resDiv.innerHTML = 'คะแนนรวม: '+correct+' / '+total+' ('+percent+'%)'+
    (unanswered>0 ? '<br><span style="font-size:14px;color:#c53030;">ยังไม่ได้ตอบ '+unanswered+' ข้อ (ระบบเฉลยให้อัตโนมัติ)</span>' : '');
  window.scrollTo({top:0, behavior:'smooth'});
}

buildTabs();
loadSection(SECTIONS[0]);
</script>
</body>
</html>
